<!doctype html><html lang="pt-BR"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Apostila do aluno - IEC 62304 - Dia 1</title><style>@font-face{font-family:'Blauer Nue';src:url(data:font/woff2;base64,d09GMgABAAAAADnYAA8AAAAAg6AAADl8AAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAG50+BmAAhCgISgmcDBEICoGxNIGdRgE2AiQDhiwLgxgABCAFhGoHg2cMgTIbEnclbJtWzLBxYGDbMoSiKButazISIWwcQAjyhc3/f05OxhB2Y2OmZYeizIwqkbBQdlHDtmeSnaY7Laxd/eQM70V6BO0KS9BVOtJeG80vBAVJYrFERqHiZ8wZ0b9UVKNP8JIufDYJzmhB4ae4NKbFXwV9S+EfWgu2INYRXpole1hi8hnYNvInOXkJ4vejze77h1gS0xDVk6jlizQapas1rdDMQoFkOzy/zR5goJiJgIgIiogooqBExidU1Nm5Od2cLl27al2Fuoqr6O12OZ7wN/YuMjYKpPRDYoyQTBptTospmqqz2NvR83V79zuUgC2WJpDm1v5/+unM3PIk/a3a9t0LclrhduRWPpLlJoulwz0iaxREwgwNSBgKAb6qmXbv3QW6V0bGAUFi3RnwGaLdyk+q/EwAIiPPzKasKsvmV17xQZ1fPckyYCQZYopjTBz8CKMFhqLepjigor2imeF2+8NRXYYPY3/9iWhkmgBhAuCxCOAjii/HLpBzENWWFbl9qHLqSnLvn9JwhgebkAOExe+1pcGiAlLgK5PK93YDZNjQHCVssyYo+dZX1FfU6qovmSGCbf7lBoQkInNn4r61X2avBIooM2n2IM+Vxr8Cwf6D8a2RdQpBZTOxnrUC4E+sAwN4+u3N5w4wA6+1XZdWkDEaTpSJUt/5f6VqlXYD5IoUz0hv7zzPqF77xgXR7r612YcmyMEZgMBgAIoElxIBylOvF7m3daTMnpbnCEL8pyids37Xa3lee++8jVxmXWRcEH+a/mfGB3H28P/92urfuf9gu4s0hoY3C5HaTB/NdDqhBd32660JCRF9B+goQoRI292/e7f/rCbS58xt51h5uBJCCCJBgmQP/odOY5MOp8t2QbUgoPPjZ79VhzUb9dVKWSMoCE9BYL1+JQVgADw6+LIVCgOIOrmvowlECQKIhpfhxKG2JoAEJCDAhYQCHBLswjPoL3t/+VQCxhxy3xcJgRHBwaGhARPlXlbOKhSmcFhA3OsOX7ycghEKl1u0EOjyl1Vi2KLhyh2+WDk100PWCsPx7LZtiVAsR4qt9P5DFoYpFLYIti7Myi0YEjm60S8hwykMP0wpETRDBSBE+lTeRMB5QmhOIkOAfxGiwDEFqQgpUpEOQYMFI1qQ4oxoITbm4ML9ISLhfW8IEQObgC6rrLXdHhdc94KPfAEmSjG6SlU4jEysbCBePn41EIxFecqrKQumpnJzF5avjJGy1VOKTtPdlRnoY0Yg4OeMq7tYaQTbMIvCPQlDrTg4S31wzkKEKGcoiNHCzVT0dUvBxKj0Sw7vf0oQ0P/NgP/lQQNFlQEE26lFOqawyC03qItdXfklRjKFw6EJlYiteBINFMRN9wA6NXEHKoQTpJhigcJ5mvCrbrY5XNluHGy9qsRwYdOA3SGBbJVUUa4r2zW4uZXSFVYYUCC3SCLYM4rRuAUWZ7QVlZQr5WTgSZSGSnez67OWQEl2Kakj1w5FU81WeS6GOjQQjxJ5bCxRKS0KgRJ771Isxk6v8rVHgZoiBqbgkG5Hw9uyW4FaJclMjb4n+mjH3k+nvPwS+cyXsrKdpEo7PMjEgstza0SSsOB09mqrvcbeZUZQIdyZ1zYq89LnQBVLc0z/Y6869YF6Sz5bpAbH2SHYS2n0FTBF1mQcZvUlHaBjID3wIQM+GCV96plMvAybVFvU2q+VtyGv145MQian4vdQ6Vclvcq1qiXKLWZuN37nqAvq1WD+yCN6f1vVampTiMaompvtmEwunCxGHdC9WMXSPdGZKdrm/nVJnoVGZ0lc5dZqPxkoNXtIdZQnDHh8inN587lqC8eajCtGd12SDhdpNlPsVfdoIQKQVvVOAupBp0F3MEQU0yWi+ketDf20qXJvVR/QFRwdwsbM6EvqtsKmZJUfZiKjmzO7gwaWyV5dwPqAsHFj61NCbh/Z5Cb5nhbaSOJNKwMse0jdfhl5tNG8082MDnIqrGhLwxFff9QH5vjQuD1ToM10xFye3tQedj1d0pGy+lo2NXbycmvNuAjMU2bSC10kQ38CtJQ7ybQrYzn/JI8nOAXoGgiUUrK2YYplmlSth1ga0By0ivP0a6VKy2QStj5T4rm9vd46zycF8SSw3ax6VO+6UaLNWHfNLySpYWhioWKXdiG3mqIZqijbqPpbRaKLxtZMTneIDHUiiZXvmRwGHm50uZJAhUJ2N7IZbC89mW56/m+gDMHVWfXjRENVGan6UnlnZzOUtDIhMHNa9ZQXyONcaKfQKySSasHI3kEQKKvMJq+VnTcrpk2JcDZU1fxK1DK0c20DsSlKuJXpAhGxQhBrec7/EKw/mVgcaHVGy0qxmL+91bFG/hmVa6V/P7kUVfzPcnu0BncMp0yM1Rb1f48pw/tCCkEhBmxSJ82IKXRzTuA46xKVm24yMDYO/ANRGoYTdDqDyaq/YTU2KRRxGFweX2ACfiUSS0zpUnO1zKjR0mUyuUSn0BsslJZmSpWynKHY9REDBovGbampdFEsmnuAXSHhDPzTSZAjBAodouLaQdBPO5jF525zuCLocf/GYlc8A2QKJKOxADflS0mJ0AQXyZE29VZLrm0AJfwoqwHUbNNAdBb3ZuWbrsID+iQgRNyVKZYr8jfBSlZemxbA2uriYzeav5VwL7DAlgPMueWQCMFNmEk4xKn/v4DHZkYQBgiA+JVLgIngwIGNDQUOy61BmfCxsg5HsAiFWNgcIIMOOuykBWdcsOhlH/rZE/95Fn6HPjzRE0PJyAf5Xn4wMQGThkFjMBgchoApx5zCnn/2HxNRsVVy8tjnsKNyaz/nshte9bFfPb3cUxeQeL8tHpOCyfAzaeDTqGABh/eOTe8xZrq9h98oaxw8+Z+5998PAJ+ulZ899JPNbzgVe8UBMArAUcBhwHHAaQDndRmyxyVv+QTAD98o/EPHDTQksBWDe8O1hQGNh4/VJGkSySko3QGDEAJp2G0DVHpkyHRXskfSqfVrtNKYEeNGrbLahCmT1lhrvXWmzdhgi4022WqzGLN22W2HneZcdcBe+xyyf3W3dsQJRx1z3GmnzC/yJ8SzzrnkvIuWXbNoyXXbXLbdFU0SNGvRrrD9DBbiKelZEE+AupDFaxbiGSaddkfIQM7H2LqN4XViq38xPgtjA76eIbj8SuP6V+DpIsfHOEf+7IHU07klSPHNZN95T3xFvCKjCiL8qA0JWJd5Qwrx4htqQH+oTd24oEOGRIxa6NRQy9D3Cim3F6BnpBymnuxiUWmtxqhsevd8u7gG0xdfvof2fSoSrWEKm2sT4sNwYDVJlCewIi0YM5A0BIkC85I69ODvOln+Vcfkczwb09gNnprb5u/QX+zyl8oPL6pMLRYvH/e4fDQUMJB6jk5pSwbhUD9Ehd8LMEf+Q3UCh0VNr78GnaKfP8J5Opp1NyB1epwRHwfinQXziuacUI2ujtMZlxnKrZzp4jXrk5GEmQlgLyYTilpDHRiDzFMPmlwPNE1pbbbz/la2NDQsLhFEvphtxWeiseE0ILc0aQkD1Fv++iUncv31MEU5HBjI8kaI6y5tWhDzBqrrQLpzjCLNuhqaoM1BBfU0WIW2qYB4PEQibc9JOmmareDYgLqFAWdnTLyBgRxVDCoZR7ONOaj2pPDHuuRDB1x3KBkeG5uENPrJPJbLc1eht7eFwid7sl6kslmamluMEZfZ+BQS7McQnjUERKe5Dv1xQeyuB+/E25LnSRMUWtvlr8aBhhxBAzgTfqEROeZNjbyNH3PeYSCknNplLpwx8eWuomBE/lE00QMyp8TX7VBYd2SP6fdkoUE4tBG+bq0SzgcxbB+hQHJHk3sJSaUUYVrlqWuZrJFPIpkRUPOHXiwYJ6s6+Q/KeYC3vNyMtgyHADSy0e2IccLpJGFEr+CvqXjxZgsw2oiExP0vSWnzWotxoUB3twOlKcYMTOkbaVHE03TuImLlmqiqCyBaNUlVouEN/xiLj8wVJCiII4OpQCAVKGSCBrnAoBB0KAUDZoIJlWDBXLB7N5AOWCON8nU7CFqS13SRptrt56bE97Hormnh+7zcalxgG4YOkVTHKwJcBmKDNbao2KFij4oDKi5QcYmKIyquUHGNmt0DXcjCQXFkWjCUCh96VSNPfR+18UO0tQjXT6vhEYApunNQ0rLk9qmj6M58OJaXgyUY3I25tfGoVfQ0PQ5PzUx+YqEqkLKnwCvVe85wAcywK9QhCWW8vzRE8g8A5ztZLqcpNvZyOQc6TA1IE6/IF1DDC7S3uoaX0HGSVuTG5CsUKkmO1jtEly4jn/Mf9i3lE8K+K7uTTetlItPXl1zxNYjke/pKMF8p5NzFEx5dDg7y3oAuX34s4WYpWobDNEzRHfDHojJZXYZDpldrt+fz1dy01C5ziNyRpGUSpS57rB7LnTwurYIx9kKdqZfIOZEc6bHUVSSyk8BekGWSll1wHE7GrKRDMYcZUesCmLT06A9b97RVhHPIshyCM21XSmmZMM1esVtnMOgpPYO0dMuXTXdJOgjaBAhf0o2x+69UH9nVkvZgn4YWnXinrnQoZjKYhOHltM+TF9mPnvGudJduQR97cKDuV7Z6/MWpqHXUy2kFMRI3StvcU4Z1t2kBnbXlMEWD9uIvPeWmW5/5ZeIpk5zvV8Dr4Fn4KngTuV5IlB3OfAldRIMtD0fgtSSSCDWy69OJ3ixrT3YTBR1aWRZQ/DqK0+9663ke1H8S0zgmRpFCdvZOlp2PmJQ3ReGNXlyHW9ibpbSkvDSKOaoV8C0j7vlWRYpr1xqB89bD8/bIOygg5wQvSHvXxK4O8N6GkOwKWkxyV7nLeh8hneB7p6IPUPUVnkddEIxmQFMQrFbhQ1sQnGZAV7DYw6HAZvRFIQgBhqIQ3U0QY1FIQoCpqJ4JxSvkpIKiGbAUhKpV+LEWhKYZsBXkPcXwiH0yg0EIcCjKR4AAHIvCJAQ4Fd1zhiLLh3zeTlCZfAtU9aXdaYWatroyQYK1H3HjB7ZdMmxx5xvc+4YfAN3jUdnDyQ+c/bDLqynY+YJXX/DmC94VAA8/8PTDXtBUfPuKH1/x6yv+FAB/P4D6Bz/J/hG/7tS2gMZiZbX8toN45810QKtHbW19MVxPbFoCQcp/yYR/Bcm1l+X/eAsBsaMtgvxl9QEA9NREnlxDTH1WQ+de75CCxioqO6Sm9s3j5Kd+MnUk9TaNEFXDwq0wVUxVj+6A0Zl6fNYIqRRj4fkVvcbIDw8uZrDKy6VprfPSHCXbtH07ndse5xOPgswL2kyqtQ8Cj5mz5j3dnPcuq3LPyVw390wz9R4ISwscu7Rtz2k8xj3Dd7jnuBGfuBtLmr5nOxZjlslK1/Nyl/s592Mzqf2QsYB5rI8DT/jC54sktq8tcSpWzTxm23qFRprzVH7xA9u3jjyhbaamXXi563l711yx1LZbz9wHnseYaXpeziufHVPTHCdbwLDI2TwEOUpxgipvspqQNyEWIaAgaZbiN3HkNO95ztmXGD5RzmEYaWSwVtBeRxkInktrYTYCCCOHECDhRc4AAjucac+7D2nrlEswUnEUcXaquNNFODJAZnv7R8tbhIOHziGuEyqcCC/Kij11E+WeMTHwNZMJSU6kOE4hIlQ+54ZDTKLUfOaMkOeQAyFp0mVD0XzVxEgUL5+ybFOgTC6zcL41SeJ+aYy4HJHCRqjFlUbSSBxXqVXT1F4qFloKPSXaYI5lra+FR1qrxVIvFHKBEut4Nb2SI03RTdBuOCgdn+v88cuAReTnGnrMSjFQKgb+BSEeXbPDFe2yMXMVK8oSCqSJcPwFsvayEngO9jMqXwfOPU0+PkMfjsFROGwdYZkK0qKfZq9v3frQ/GOnMKRMrg3tU2Wu0ogRPcYw+Fh2nXlHXs1jqDBC2uFyW9prjbhPd5pVHyJw1KYF64TSXF3N6mj+U9w+04EUnbzg8JwRIgY+jsc1azKHxN2XOE4ZI8ntkuI+2zHLfFzFnoVH0nHuak1DvMdKbnyCbUwhQ5cgiQYlnXwSSeapjxXk22dU1j7Wh3/jBNbsqzcF1Rghthy9o9zSmf+kE485G+njhsvJDk5lnDk0LoPaOtBaYR3UdjnjFxdd0CF0O+WEzbvb9MGJb53D1pG2UXppjD056BkPrTk70fAIj23+xRHRI5vwbz9jWY1YD4Hl7Gy5/50othc4aedMh85bOsHreA0pX9CqZDwd04zWg/77qLhKEgB63/E2iHokOS2IoDibAYovE9I663G6fhiSS6BemrYO4RGTprOTNfpY5xHmppXT7MWquJqq+lk6I7YMWrsMq9gLEB5qFS9fQSsFEPoOr1mHk4tT0qMz1hx8bbUoD8866dg/8mbJo899iWqo/Xftxrr6OVIoN1ppiZscXmNoTiQouX8aU47OYVggH7ROa22IhVNOFTuyVIi7T9iplUO0Lqi4rx0xyr3TvgW++o6s0t/QkjWxauX/KmJyZzLeynikmfDV5ueBqhl01ylZiydyDSF/4UoTpARxDPz+/QO5q/mxaPr08CplLgPte6ntcwBhjl4+RZxi7sF8hct9dNrNDEO1eY7G8ElyMk0ZEVrVRmHos/yY37pxQDXspThpypKtZm/gCJ2Vb7rs8iTmMOXGBYYBviWxRPm7JWIFlIKxQ2EjZR5BKaXhQututbnU80i9t8ctkb1gwOnkKw+DJAP7rKgqHCU2X5Rij5YwkJmlb3O22L6GqwNDv1nY8Zax5+XAi1j3CsVoeCSLVPDGtNIjRXKL6H4GMtm72ERulOWhc2QU0Hsn1rw3yOqL7jLd0kXsdBUHX1ExDgcyHK3CtFrxQCJUXr8Sivr1Mij5gykcibTgNTxcnr8VmPhcf9lQ3/DUeEnv6IrG4xjFUrOItH47Sl+4M7bYv/8mDJsNro1XG0N6lY8xWB4D3zpUJqPv3hznrYH3zNqkuGIBe+zMAWn+gmzUuWWNdsCeNtjC6CA/FW6VQFV9kOVeCb142672HJzusb5HrtSiyZ48Z5+itoZel0cnU8BMb1aGxI5R91raO4LUnB64BurbfEqzkANxN0txE8kji5CGNKSRWLWtI3YWpjMkaEhcV0WYVFWeHj9DkupCMN4mCCZdDrTfTChIASnCGBBQORp99UYHEvcRPwYoY3FQpPSrXR2/gc1Pe2o2ar3TTcuYFj9hHi7VvqDvUvG6JnJ9nqpOF65h2GzjtM55fbiuDw2GOPnMwSxKab+K87sRK3WxLi/qLoH1MMKrLyRLX72YlpC65tSPiDf+ofctlgfScyrQNP4vGLVvzfXORqawDMkCE95260P6websXfuzuJ+ue+sVP8DO9kylmprOhzHxpjLH4iblXKAAo5LmE/och+DESD8W3ummr3C2yImT49AZfA6zNc0oFYrRSOUohscqF3sEgsPkWqO+ZEm/cYBLWfGiCVTDExeXtRV3Lnru5XkdcfZA1w0HOLsN5R5DmYPNNm6kzGZQ1lHdmltYRNGxn8OtBw2Z/eub/JxRz+nrp8Wv3kvbEIeYW/shuDA8ScBeoiW7GkK+cMXfjM1Ij8tE49IzsOhsrsAV/EV9Qg5OBRzEzRmHrp69GNB1p0206EezrxhXDq3SVn1dtcCra82+aMI4hMP416GKBuF/l/rWFNp9wGDKuMau+ISS2yxIcqcbzSKxzixDuiRuRbjGD8wmdAmPXg+RWgTxUKbBKJJYTDqkVqytGu8x9/tiIcuAOrra7Beg9C4g0HGPFVbxTKYYPc9YVXCOaUgzWrkRAXMd65luFN6lYalNarYmqGNoqIn6YZhiiCxVGGHaE+yTppOsEzCjwiwtvRmmHCw1Furw8SIyAr5KphDDm+0N9Q6zzw10tuw4WmEppwzesl4xjRgrDJcqXmV+vzTDnuHPVLYfqKpdnT2eXXOgqq1yA38De8MNO/MQoqvWXERXiemjmVysymrWiO0aDjlPSF+Y2Ledb+ktlfm62/ejzJlUllqx/dIRSUlZCYdZXj5Ny8xsw2U3EIgR8L63rjbOlb9cb2Lcbtorx6aoeRTdS0HrpmWfqytS5CGDOtnn00HrdC9xKclqBaZxL+OOqb785cY5CSZVHvLLmLJTUmLsHCWkW0YLEZvtiNkhSpp1JcHQLi1L+yzhov7ismUZ7/CLFsLMgEfiqZZWQxIIJSUU7N68ZdOWNaBvXEjFq3XtptnNsyF/7HPCD7iacvQ+yGP0q5R6vwcy+FR5ZlwZMzuPVMxk8PPs/XocgtoZpdLwEAEofvFxJBKOWVac92w+dKleJiXhDS8UxhQon3qfphTUnVOee+Se21SzSe9HcAVidkolnZFOwVVVpsefQxhIhYqiIpSybUpKDOQElVr8D5Vcgoae4PLiiMUkEo0cS6SR0G2LAkER5okGk6X5ClPEF1AT+YtJyUtJydcTE+ZTysT7nCkfumL3Nzjy6wfZpDZ6urSHX+xCbjckspS5VFhpqLCygiWsoOVII9htv50uDiugtNIEPFRpqI9srGLKgvO4wTS6Iq8SURrOq+Cw+SUFJd/1sErELF7l7Ygt5xcWtl2amNxyYeHM7Pk1HrdpaOW4cdDrMQ6tWmUc9OSHyub1ZPUPHZqrvvShTV6lutydkSsitmyQ8dhZNbDAWFeLvIlW7mSLhQ1f6xrINq7U85uJMh8xMghrrgYyCU+3t3vFFFL15f18qqBIBhSAxwT8atA42NrdMVxt9FuohBIN07e6bUC4+3izsueS6Ui9q/4wBBK/i33xVeXV8NH6EL/XrGLwwHam+FKBZsWPLtzYMa8hZp6T5+zqG6hrX9nXAeCIwTMRYye2n556Y2t1izne4Y78imV3t4LBRVc+t3u4LyCuqu8u12ocRpmAL+MbtWYhW2BQKYW/7RvNMK6b86VoruKhksayOxGzKyAGX+d9k66gV7AtnUX6wckGG52uuN3B05VBW1dMXnW0lJhKvT4Lo6TEwXTrmRo6naZhGA3aMlrgiOBGhAyCC6FtnncXcML9AVFVw2p1U2Mnty+sfWOrXW/5ePGNKoXWJBPw5XyjMCys4Kly6EwtaAGdnpCCY882z+a1SiT81RYy/1MSRzgnLHY7XHCrE6hqXWYL5NTrZfJffvs02JnwkJaRUYxGx2dkxKHpeS8ecFnOD0QFj9Agmv90Y3PjPqfp7EB0cGvtKrP642gBR+zSJaFCZOwBm/QTCYxlNJegnNioDEtSfokZpkAlF0abx/SyuaCG8MTZ6f1DgpNpmpf0MWRU5pHDKVpW/nxi4oc4iy01PO9ixg+diw7pYofjvt5+v/UxYShmIIZMWsxcuc7kpxbK3uggd3qmmmZIDS51cjSxTF3seOGDW8YKCY1Gk5Ncl27fY+WjjphsB1ta7YcOm5rGrwxgWptT+X0y+8j42rHtl37E0SNO4zdld13uGPOTFtPP3jlzfP7lC4vB291TI8NDIwNrzv+zJ4e0iPDuWp7yTL2/y4PIIy3+7d203Oftqwhkc9jAyMU2fKD1g85KUz3nfm5LZ7R3ALajqbytI1u08F5tIGs2q26pjjnLDGDLl2QpEP8cavMKVGtNOFfPsjmVct1ztS/1rR8eJbY3KZoUbqyKUC6MpjevbXnWx1RH7HOe4NRs7uZYehy9ccn39OmfiidP//Ji4TN27ktIrFmyH4yNq0ZLpjUXYF+pzXbwiKllxD0Pj66eGlFRU7y+tTOy3mrd2TBxLqwWqlOnBpPz4epk6dnfzuWFoZqbGH2dDPTJSL9fVer19DLevvdAWfrgOb6wl+qHvW3fYvLwHmfT+CjtNKNnN+Yceh79dFCe8gmREKVOEs1/dLHsFmpHN6KhESayVTX4nMxSzGpBGg/piuiL6XU4XNuqp2CbweYZrLah0l7hcjvoVMwsJ/mKL3JVXI/bCe1q2gjzl1ojvCPeSFtt+n3Ujg2wrfsCB2qdrhUNDufx4yuwf3bPxk1Y0mLn04K/CtorF+3ppMX2I6nzqd6TKUdSmr9ahBaw81g31tKSIht/G/EOYiRJUdo0/hj/C344S0fI3TL8fslHJT24jaTaTJJyCXXJK1Evo6571HkFf1zSmN43aS/hCvbVpH5YEyueszfrac2lAZl0eV/5GrXa/GH6M6jGUo6KjmJatvKolLibJ/zSWK4HF0Ymp2KZiV8KgBB8xbxehr5Qma3LwmIFcEJ6UjBB17VOYtDppCYeT2zU6SUG3mFROUtIJosqykVk6mxwvUYF7eFNwpywyLJ5CYebF+uFOdr1zaAb1DshmVsmUnc71G42nW2HNyJsJArhCnsAGWrD4tjQEhQs1nZ2rVrf0z813Sc2WOm902aWaV0GCUFj1Oi3LKM2TQ0ObZsea5tpj/T7lix8md5jN6vMXqfCIt7pi6rZ0NHmvxA6Nd3fs2p9V6dYGwwtQWycDUt3GIwaDUHiMmhlNjPtP+u6LddRm6cGh7ZOj45sXjeY/DBIaDXo+HrGFw2JzqmaJnBobRKr+HZ+BNdeNzJnsphoMr9SlTVruJVXHJyXvdOyc4/X9uKdUTlS544XTWlVVRJgtf+izqR1Toz3dq2d7CYqkgxjPOiBpqa3meEREyw6QbpMq9VpHUad3qaTPdNIi9D/clmrv8btVHjY5ZcrRTUCFgUSkR9DTyCwWHZ5K1V3fEmqCjR+U3iiJ1Irs+sQ50cabOT2JtejHm78cv5ncdf9mDrVbYhbfa0vQfGkfyBxiJX8SieCZLV6yWV2t81i8nIqXi/Di1I/zy33cJiPGblizPNEErQN/rWRWpfHcnk8doWHUVnHIWrSAmQq5FlGbVo3qBP0DFUZRrY8rqJ7kGM0WxwuvX4LmM3/v2TQ251mBekfSLHoymf3jM/06ap6ujja9nLlD5D5icVis1rMMp3DIMpT6nWGs0sZFiKra/X6vsHp6V6mk1wrdh+BfrYhnVopUW3SaHVWq9Vktcrukv6BRHet+KLMwxHWCyk8B6uiABKcCh9RGb3yCZiMi8Wjf33AQQYiHJUiYb+qxjOsRMjdvHHYSsBN++GYGClFGnH9VEm/rgP4XwiVmOD6v01m0zXPtcPmw3CZHnc8SVEhzZxYg7J74A6uu7BSXJmjSrUU5EB/uKUNEJG1gvS4faHvTF/T48dmGulxXWf9WL11uL6jvnbhsXVly8oWS3kU8pUfBzef2Hqi68UfvggbOH7v+L0extrzZ5M00sTMMwRERXCo9Jc7bVebjzevCM3GSURsdoAkYtsZ2qvCCivTuCz5cFxTY7IyrmOBKHsf3WFQ+3VJDDxJwrLVKHN8BEGJPZwkSmAkF+zzoD0pkIokCreXEAQ+ZU6NjZMvzpIZ05U+rYOxgBVn76NbTdoabSIjZcM5r8OgkyoRn7wc5Com9++aghezo4G/iBKd7wQwda3bzN4MpaVD6CxteroXPVfQ/sDxIMXILNULpCSs4dTPca3VrH1eKIo8yvD+KHpny1i5zze70HN7RcIt0BNJ9w9gFXhkXEHI5GXD1JWUNaALZJWknGzyas6LrY4/5qsuTgFbIuNup8uwa4st/nHwZptxl8tmmNvstIuF7SJev1LO6+8QicUdYn6/TMId6JBJFWqo2mDyVRtlOkkYl4Naf6moo7+/q/iRgwfjW3TqGqrvVW2DBX0MYR61jCFbWcXpogq6Go+dS0l4jSjQiRrVF5mBN2vfZOBLTxsXiMbTZxiXfmooiSpp+LmMTs0icARcIkXSr62BRjQIlVsQhNvy0388vvowU3YjzajM4+YVSPp6cDjgEraMAcFLtV0cJkUas5totRnyzBYON60vTZ41wuemO03I2d7Oz0chvDuX1w7pPy1Hg0H91futIwRYzH8xws0oMjeKQ5HTOIBB5cfHXDkS9MFEwty1rVOI+CkkhmKQ62gMQ9Wtr8d1nRnF/XQFr2DqcBZxgWpXYCxuOKMVLn2EDD6mGpGnPPx3G53pITuR4/fFBvbKKaKVExBtonLse+R1Q/nSZ1veLCw+HwaK78BhL2PweGxuDi0bTyVUiGNjxQlxtbExkzEXaF4fSuAhdIkacgVl/rSbxfQ8cV216AFg6FmNX2/ty/W9FRHdky1j0MVEeld3NCC8pF/VeEXS/4FnfWLYcV2JqK9yXVn8G5Wd2gL7aZKfJDrRvL1VnZoy27goS/rlNo424twwRvZ4OzcuIesevDssM18Pig4ahtpJU+jGlO1Tr+ooVmTtrqb06h21Jgxv8tZZ7CY7r2x5Z2rSH/IbTTlSp9ac/rwlyXiXnL0Bk3B7g4YjJJ75LCfDTaBAlU/q/yQbUnlsmtv30aqfUpJ/Tkv7OTnlp7RPgPvs//jFpNW3W1YbU4M3s9q7Joyprf/QW8fsmf/Zsf/a/8u00zuWji0zjROJ20ikCSJxnKzpi4/rS4rfGR93Iq4MfqKET45dG/aOOCLySTIvpKiEQ0689t47T3z/cTI/iJbtn+dG8wVm279PWMaA36rhywV9ifb8eM+feMyfe6IPwn395s725oC3cq4w5ygvluDNJOvefDMVSV0EmxgcM4TyhUYKggcNdzhJQPS92Ru7XLBAUFHAQRzQvBYtMwCp5Xl600+RZBIwXRJYIEBSJADddL3T/xEKeh3v/MahANEX3EuKoXyf2wkFht3vplfO/jR3EgIA7vkgfOtgl4f+ARk0ZshLBk0j5ICPFrLdoIkG7SucrrR/YoRgYpT7QOkJ6GONoZNw+W63hyHRdRKAdGcAq9DVdc8KI/CsMKmeFSYKlvtllEYyYeDilO8767jnhd70vNBz8PS88fQFTHQmcZz0kWnsKdztFzSFHe1Fc59pEjbv2N/j5Yem220GGX2HQTcw6AIGXbaTydGGuL7bHNyOTr6GrOjkQxRzvq5Wave6cOl6rwuXjptLRkfNi4UNBeYX1Q/4tRm/1uDXgAWgkFvvCawuUq1Ow40vK/Ezbw7u/Usx9Sk3egHml9zhXMwKvzreyoyPIgh+Z0j4a11Vi0GeC7GMDLSxrQ+Q4KGe/YG5DnJ+89CHpLseTaL/W9cRxBpw+ek46GgpNSIurwoVa/aKnCT6kFDfR0cszUw7nJrpCSChfjzQ5j2MCC9lYnMRuM5U8vJQYGUmDpHrfmoIT8B/w2iiAYxgADUK4M/2TzG6IwTAmVXBzXP6D20Gs351+vP/0f1T/dcdQP6nAwoAiMARyYYIs6VvUfBN37i0ct2OlR/h90AsldSO1oB0vFJBP8J9mr1xvJoQAAFf42ne3brKQJ0G2QQI8Zzx0oH39ZXyusH89ToauPnR1pyNa42wIMYgSbI+jTLbrT6LRds3UwtsUkNITknTe0oFt1+qKqM25xWqWZFn6f9vVtD7MBfmQ1G3saRB1z9opDrM4YYZEAcPEdzkE4zgCjJ6gnHf2qhspWEni7qyVcK5ikZTB+Wiz2zMPmFNQg9AvAcz6sJoY5vkEPi0ent9HBC+SYuzdDhH+sa7BCsUTWMGa6IhRkT4gPt2RdMshurqigE6tPMpJ4Ts2smS/oTmcQ4WCtecVCEh8gALmG22BWD31HWb27MORdjKTsTcoT2bgznHsMj7lE7/Tts1IZLu6J3g3qXwWOqece4xDVngCcSt05txPfTAIIPbIjUkXlJbTdzfr1maqTkAnYgJr7OnAnt1YNb6JhXN58B+O1/OF6gwC7O1ZcfKk7nw1h6c8rWppsG4tmjqDDdxDbcB/DYldlBUB8rQ8wCdCELbyXJ0K+5rAr2rnux1/CQbb5V3HorfL1VHAVjAp6RXVI2sDptq6pqvKhPZGghKPmJjXo9kWK5KGDAqOAKoi5Y8Z3BfY4e+XWmxX+Q4jooT1cRHoCHqUod0EWD5G+/xXIGKKb5Cqh/HsuSchas/4/F+Wy7LRVvzgudJtLYx2EP5qWg+RFk3BoPz2XNqy4aauY3Km+k59iCAkXnp58yOWwQOwxguaZ+Gjhf8+KoO/JrAhwATbFz2g/Bu3s7H2qU790jfnGoHgBo0xRhpq0PYOESslQ+bCQiOTfdDMokKgGAiwRHk32Nvl1Jg3GQH0LwH8jytD2m63GZTkrDWDsJAmwHMjn4OKMD73c+H7kZpK5d6OlHUTeF2BoYhEwRPoriAgfIviSEh4mJEdo35sBR0s9BXMCQO6pUQYTWqBsA7GK6Nw0Vz8d49aEGIrWAPu2raxlbI0Ypenrkip3ZuMldYMMEGsZ+dwCEOtJOSHFIyl5q1dGjjC8m6ZZIDTk+lIUidfreLdWQsEkaQ47TfetYQHU9GyoZFunYnPNuRZEt1d6JkWTqpydb6+q8iWYaMUpbWTG0YVnREeoyMrgcujXRmyHsv6Fpp2ynIvjwhxHc3mS7OEGkxLc0oi0wf7N4ruAztyIF8yPu6Qoa0b2Vv2/HyTAlOQdZ6oxeDYkeLA0eA8kE/G6Vn4So1E2z4ktRFwS4jIAtBgdIxN1XCl8z702cZ0O/73XrMuqytSqSYbmzVSL5sC7ABoBQ4V0wIU1f3luMD8hrYwARNegQ/8f7/7Oh3zhMVgDerdRwpV8J8LTlEABHGK2s3LLUt9ndpO7h+sTANnXceJu7HZp1saKh2wL9H+QOW3tnXS8qGaPTVhiPYWg2VWzWVWe5g0IDLiswyFJRy0mAVq2knuVD3UdfFVKgPVR2yJcjm8cjylp1Y1nmr9MED4MEHD95/4zX8jLvlMC7bxehpUXi0cWwT48i43s9hUsNItSxqDRNIFAznymTO/akwir1gJHvoNmNLg2n5mM6rMrhN1/uqtlwxrGcaXJkFg7ocx2qqI7QAg502PeiCxr2hQC77Vs7cwVTrGtWyIWl5HL2dl7e+1hW3ZAEKc9mqVvB74e5HlW/dM9W41AZQLGqRSp0L76dQgxKUgSU+8xBjRsAtfJxiaQ6ZKbNVFcB6thuKiJEwlVuM2IpcFYjCVpnYEFyka8yJCohmdgUyAOz0wPYhWj/ladxCizw2rM4MpFrVnZf3vszOs5RreGanUAvYySpE4aJ7lHI7jSXcM3pJU6YXHEbOVjkmYzSZ+ybBUiGlfOqFKWp5i0HIgpzFdDMiEK5uua4GCaXxbg64FXQHF3TDCx0H5RwxW3LaoVbEsbvd/iG62hD00OW/Ja577eBM3SCouz0WTIABElkxBgApqDUCAbpq+r9S/hFLuqitykWtC7z2zMSWQMN7SbfczsDk2Hy/xQiwcf5szEtsK4UZqm92DJDZ1MKRekTpNUavbQPNjpZStoeo8sjLq1e1lRVkIQEediFlLntSVGCBhIhGsMi9rJiRh1KeR2mrWa5Job1rebsWpQnEBf/PdKEDgiZ1e1vK+im0SiGqdQg9PDH3Z1ydSqBBCABoBpoge4FOwvCFKD14iflgCtTdozhT8VmpO5j7ICOh3Ae9hBRmvETxmGGgjBOAUZBTjp4oq0NBiSEjaH4PLyVQLsqhmaNAHrayXTqO3JSd0orOHKRxT28YfwnPY+NAlI75qAF5zI7XZ/BUlC9lrrErjpWoeFdbH6xodY8nO/2ufd7NZySYTPaOxX0oo0tEYBWbOWxKCiFvEoEj4DAg8VyvwcsCkKRgVFtJqEiMwBf1t0kiGGFqNbRSZOScX8OcdjK1ne1RkpOJE4S9jJ4B1ijAFoB69K2MAEHgcUmIBXh8peZp/GTbW59ZQDvUk4MhkKYEyvpTPbc+Uz3uioCeiInG9TAPKQEUeZogQijbsLcML+HkwUxD7rI4pkrEgwjcbweQvnu3YmvdqMoZDCKJEVepvwUpZ13DrhPctFNlz16rc0OtZkl19t7nhjA61jtgMhPcFPWmLRutbcUMT8qL07FnybrvVsoDQIFj04bx6vgx3rLTBcbd/rdgluY5P61oyGI5cXEzHS51TBHpPDuEonQUH3jwhwH5vJK6BuptvVkOmKOK+kUjzdF6JjZDWZRY4uSQ7S/I40q/euR/g/iEo9SM0YvwJWzhXeagx0vl63uAyAmpZw1bkL5Lz+3yfh0hSAqmsUIB5taHDhvdrQDoqxjp5MNgCugsdd5hkx6vfQHicGLG0sNqaDBxEHwyYR1rOy/GLmDYjo8qCRRK3zFNCOqXW6pP6bln5Ol0jXpukoMnCic2WMN0d8xH75lRZTQCpM/rFZlHCSsVOPJMqgQH+WTk8ZyaUtjKGn3asaKILH3aPV7S2LDruGWnZ1wASkvCjdFJd+psl6nCIxRtRXuJIWrqyp25R07uETuhmtESviEESiyjYya2lhqGvhxq5743XaMevSpUT0JxnAqWhb4NQ1OlHniI9Wiw14RchBsP1lgyE+Ugh45beQWMHqKncwsX9L0gFaVKLKHSNeDQgUk8VirA4w+oWMqKq5SBUCrhNKBdlyLsm6RyfXW98rfUFdFJJXcTOsflMuqrz0NaTwwi9NJRyqm5so+a4+0H9I3cNHRDvd+ViJao2AeoONtOfGEoIl8lkGgm4z191FFSFQRlkV7XgwweRYgRtSJaoZU6MlcAxcgI1y51oQ4ZB/PtmlIByvEQX2xY02PVetIf+GQbDYuoCw2yfkXhaHoLIq9N+kmvcJTeURxz/qJQmczABi1lFPJn9zQcdemFx85fFCqr4fenwiH9ohwKVU/edmf5PtLAXEITK34K7VWE/rZMHLIGe0diIA2JW3mETqxYbNgjNDzZZ2TaHUZqnEOBsv1EN5dpu6GBhLVh7KtMV9WQYT1RPJmK486sTEQ/ArHjD8Lvjo1wyUchsX09aBbwSvPbQVdA24ih6Hc0FAXslUsKdVt8RkMf7R0dMZG6I16RI+ABw2ZctcspKeD6Irp2fZYo5CY17dj1xCbxd0fg/YvHV3QjE4l1e9+TRO8AYsYgpG2bdEWRx5Seh/VEYcuoLdcVJoq6fEzdeiovRkFXkUCpzGZAXj3TiiYSe/iRhfV5/rWf46EKrXVRtLYMNwb3DyUAOqL1IrrUh445fRCDsXe7FCQKGIuUrCuqmJ4Z3Nw3q5FasKNERsnoDzqZS6FIjvNUxSgOcGIh5pv9qDkH6ov6/PTk6GC3WfR8zqs0SXngoB46v6Kfl0RrdpUp0jKso8Gq9uqkZjwy6hxLJJZisfS7v3zZ+/P92elxvat32/Vq7Jru/FNSHaV7IOwsWJbXh6SCBv05Gg+9TwmcjNEYUIutZ16cTyiFX6PlOCGtgypimVFSa/iQdIUP8VDZkYoF66s0MrxqHPbod3l6vBz6rpk3cmmF20XCj4c8y1r08Qn9wn/J/w++/JZUL4NES4TqEKySjTkV0qtMIXamlCxMSjHasdPl+cRJKGb+YHtonm55jgzPiNSURpSBUpa1bRy6SkQLK7JdSgIEb+nVzE2u7o0KWzkx8fT07bDp7ESMUo8QhYmI/IAz9xpm/J4AqHkpysoifgGUmAwKnnsstBBGczNw3uycYUDDBzPiZyQkrHBAV4kmEuGMqVIyiRpPp0DfTmfTEgliuRQ/1GUsdTqaDohu9w1HoBuCh/lIVWGI9ikxoqtxsyJyKOK1GEzfUaUIpfzO8/5Alj1hNOvzhxpUek34u9mxfoROOnsqKCYas98jAJZQTVl1TLpeSlVaFECxKCJLmRyZzlvh4mSBaMRs/tWU6ZfeqGuw99PnL/diL0hMAsJxd/xpwe3VtVxssLZFnVS6uqapBqpqu8akRL+pmumegxyd8uJE41Siv6D6xlocHQ1DngNHt0c3F2fD4XCwWcWtkNPhY7c8v6XuAXbjk6aEg/qxJt/HboZWBvm3HQSeY2PBKBsx1pCxiNvinmRWQ9vVVlXLpEL1b7lIDO6zvRjZAI6PNHUy1HXLy1BxqOqtPNLfuU4hu/mV8YCmj6a551RE1+ZZ7/fAg/vb6/3l/uLkCDts16s2TURkTX/lZv+uMey8SkmUHYCDxByDNlYtSsmBzJPOfr0tZaQrjpSZ3nLgMb45hbSeSqniR7+b2XXEGEvcVq/88tCmu+mRaW5SxHyaJo7R2gIW4Ie+hu7qu75lFXJfghdfqhkL4RR0PxzjI/t4IE2t5XBm2I8pEvBLMkpyf7+ZTTmNF0eLSdItM5qwNxpzvcAwmRvHS7r0lKpLbEVuk+gdblAmxkrPo6WKtgW8pbW0u3Y7LtCg1rGhwbeTctPBmB58TIjYHujomNlZGpeA9kY07vp9o9uJ5aj/vhaAV4SrRsS1Fg8QiFo0mgUJDYhCVJTBghC6NIWFjDqAxtIpFVf+oXL63+UyVvo+pJq66r/5MJIgVQ1Hj/l3L3GqPqvwHu3rZumCOymR29DEFYAm2ASpAVEPP0PfHAEUNPTcTh3L0OapFEt+1RCpldzXxFdQfGRqityjSZby7hNs7t0AeecJy/MbU54Prk4V1O8PGgQe4wTl6MUfFlXiSzSgSR9er/oOWunDYTfY+naElwAGCGD427v4Zn3W7ywU8Q3Al9WQDQA/t6Ud9d7q/WY7DOgLDiCAn+hP9GQblGMBU9b8Or8CsQzwDuUxmF4AgfgzmBFYiAwYDEYA69g3CqKxFh4HmiLoVTAEMjoYP+HrpAmpwRATMIMEdmlWkNthRyCNifQAzGoJLUXZQT/5zooKBb1jvo/wZrApwyLk3Blo+GB+iRamURALS0HLbALwe2ZroBmuBRuDbUSsgqvt8gpivhXIy4FGTXS8DDiBhgzkoQkRhxIfJoyDk3pOgn2srYiYg7mCj1QteTmWimNNYMddhoXc6vup3eMScuvvECIlsfoBnM1R5cddhzS21WEj7sHtkFgS7SiWUapAvBtIfMrNz92/RTS7XSRjJvxYsK/N4c8wgkmQMs0vAW86VYqM9IRU96m5dSywUODRon/iBvnBQjPVG1I9cIPhsgu2aMjHIzmpLtzQOmOQdG+AJnIPFcVMb1zaKYzdLtPluMG/3UhcUMnKL6UXANgiRgY8fwfHrJprI5BbocEAr2kEqxIEDkduGnBliQAIMMBgByDAujAAHARObTAJ/G1wUXraEMqsbguCd70tWJrP2kLg/NuGhA50W5i0YLWhEMOEEf6hthgJceQliRUV1/A1a9GrTZ1aAR0wjkMrDZXRHw/p1QvDrLo4wKOJD4spMLhWpFoMm7efWXWG1azLM7+V8XzGo7OZwVDVYZ1qtbRntymycept5QpmPBJC52LKR50C8Jauh8nc1F+4XZ1mTapalQqV585h6HU47pcjBmS61cnaMs1PaCI61AxJWIvY5QpT/W77WJM7UDqI1VqYhCvPtNKjeVFfA5ogB4UItSpwMG6rsDuGrG7ML5CixTiPLBZubcJKcYGABcGCQbyEuwnlUqRKg/VnyISWBQsn+y5C//TnIspDQpavAEUhqiI0xehKlGIow1SuAgtbpaoIARxcPHP2EBASEZOQkpFTUFJR09DS0TMwMjGzsLKxc3BycYMccM4llwULd9cFF91z0nHX3XDClLXWWe0Br0fm+SzYwK/aQ8953gte9JKX1XjFq2q9bqPTzvjCmwLe8obvLarTYIV6TRrt06xFm3at3tahS7dOPXr1G9Bnv0FnfWmNISNGDfvBNV8nFMzgm/aOT33oXR8FGSS81NYc2nm6jkrlMSs/bWxxsP6kpz1wvmu0YgbCs7ADyP94eImfJbCZbWfIj3+v6X0WoUtuIi0BqR5/e+7RSHh43r5Tcp/VhS15aIEgIKEcoLYHB6fhfYAAln17Tm62nFGTX2bwC2P3FQtcR4Flt/SzubngmjUC1hk7fzH8jpS5LzaK7QOPIt2DPfv1dNPXcx790/19gOAE) format('woff2');font-weight:400}@font-face{font-family:'Blauer Nue';src:url(data:font/woff2;base64,d09GMgABAAAAADsQAA8AAAAAiGgAADqyAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAG50+BmAAhCgISgmcDBEICoG6ZIGmSAE2AiQDhiwLgxgABCAFhQQHg2cMgTIbrnsl7NiLAs4DUOi8yRpFmWgNwMhAsHEwvAbPKf7/e4IUGSsp89LiBF7fKBJFoB5FIM7poptMlPe0Wjtq5pOZnFX3tbWFZZw1U6G74mpD0TxUe9/C/4TwOI6DtVqp77XfQ/Niz8/4Weobg2O8k39LECxq+xrLHuqHg4+j3MYF5SU8oWx0emZm4ennYBw7CDV14f/Lv/7XPt2jJzB70bc44a9cOcggEioX7hBsswNtLKwkBBUQERuDSIkSJUSlDCwQpbU3czpn1HSR/eH23fvK7XP7nv//quq99733PwDKVAg1iKBbHTWmzs6BW2EaDLrA2NJHHS7ylGnJptH7Zh9U1e8BZFcDQIpiE0UCrHKtcRD7l9qH8ZYhty2O6xqe//+j3z7nviahURMIsI8BjZ56USm0omx4PP/+7Vxu+1JEH7AFFNWWxEGxtiS3BxWsbd7vTdBDNFMKzSMbSuPSlnLvGitPz1BxZYegZaLzmy/PrAeS8SaSacdbaBL/X90rD1PKKlz1lX3sAgVQ/hAEvaKU7/xhzjBrm64cxgLP05YLiAPAGX8aUIEh/P/p3AX8Z67bhGtVLuGxMu4mlhQ8dSC9IKaKzflOnVqzZDlffCNiWE6Z6C15eO2wjGiVGxK6J6mYYS/mz346X8lJSXJKuBFMgCzfBdr6Q8sjYW511iKCz9dHPCKETDVOgASxU1pl/OmXAf7PVK39fxcjAobsRzrK8gXqnvlMX5avaCg65aI+N8ViZge7s7O7IgCCQiCzpEfCCSBFGqITdgHoSJB0vBR0ri6EQEKyDdEh5OpC6nKocuhD011bpirkou0OMt1sr0X9qyGcHIZsQaAUwWZpekAxKd7riKwQQusrJP3x9rZUqwXeBxFYBkHS57ofs/xg2VbenvEUEXGojjBym/xW/sZWP+zhZUtZ54IILTz9eS8RkECVfNBefYQKELZoek8nCMMD/D/chYWzbZ0gEDBAGGENAkoUTbIoctdjNBFrMeyAu76Mv+pAMUqkApTJmLYu1YdWYlVAuXVN1CC1xtYdzK6geNP+qqb5MIogx/oILSQpVS/tqTVOd+Mee9Z+2wGtwnEwDXUx4QIFRlFJQ9IUdYLu08hxUnCKeugIh0IKRuJMkqDA80jQKZkPUSWMWBJxpiEL6EHEMdVDqxxDYiTwVdSawhT6UNDIx4rDFpNW7HLBLS/5xJcgpNApXwUqmmo11DR0DIxMmvhgpb5F+5PoPxDpP3OdNdDfQHCr5U+IFsfk0EMYEt+CggghOmt+7FuSJv1gyj8Zp1pYVLSLFEGkSNPWTGSn+t6Pob7FSCLNfyDo+SwO52+GigC9IHOqNryvuuC51lmjJrFvvRtICRPLJQ11iHjvyCQMSPCT7LP3osEUwXleiCBgOsUpHW+C06fSUQJprVtHwQyaanKKh1BcSkXjhqTfEIEW5Mh/asAFl40ETn0J4JUedALUjubqihs2uxtuGhFvQm2wXczyDDOue+YTZzjBiHpCBgMvc4gsV3bafXqIIjnTJa9cUGGDsEJeQJj66rUYi6RzsLNT14eiXOHrztj4ycbpcvyGn95jbt8ns7VdyjsqLCz8hpy7d5MLq28AQNMh6t3PU+hvu9dlh2Iv7HY0vPJOFx0/h75wkN+hffVJi+A1id0ZuzpEFjbnPR/GYEjnVawf8JpVtNpmCd2xBJfjxrymtgvUNUazST8dXaGlwo2hxjMFe5voDLnlHu+QbJMyCV3Lr1Ku1UtvgE1uU/Cf8BgQXozu7YRCr4SMz2TQ9eBwkN7gcrem6OJto0sqIdOCmJqfJ0eWV137yWCYPexxVFS5x4WQc9EvTZE48Q+fazDetbjeyzmfsITFf/rBT+Yw6CVpwHCY/WQUD5rpeCUZGDKattbgpGhkDcgk8ljvjJo5Q6URsdCQcHfnbBfqE8wIoaTlwNXDxBBQCVhsbrVoc8icSaWFvh/0tCTfhw2YjiODAPQCciI++RnRAqclSmfqWfcLIBJY4MCxOnvBN8cjk3MOcPS79EuObFHlxrXEcPws77rX2UWDOWSWurBgCvo/YI9SNDl25XhX7lGBFRIZSEPBP0t8+wArvGpPv4vLJWkptxfepjPIlE+dswhC6KREvfi+XN1CLuI2RoSLx/OW9GTcaWDQphJpaRCiw6QVeqlMWe9QzfiOSnDe5SupNv0FcXGEqIAOlbt3Y00nhBJu/xK/1Xxf0vjVFAfqKsIVFSHnM1aJgEYhRYmVw6r+4R+383mcxZyTJK7o5EGU55BoXQwsoyV7FER52TzGmdO4q/zRNz9QT7lhedhj2Ua3gmqpb0XmqOX4ZjTpB2i+pbAv8tR7hNBlhykArMrZXJl7If9WJzjxiITnIIdiKqtzLMCOHqwU7nAY8GofxvtHxexjgVYbYVpwAYYxSzRoSr4Nx9CcdYnYHXcoQGg1B4Lh8KSB8yNEmAjR5resI0aGKNGCCZNIEsmkkAr7rUi2WHH8yJMGIUEmJBQ/8iVIFAstSToMrGQZUiRL9TjdY/j68IEpHbPb4sWJ7wg6FnQO0iUg8VXfLxlg7UU6KOlGQ/ggb+Vsva+bX3GMBBIlYZIMfYpsKiwGyJeEFJ4Iw+/JQskTKVaUcNJECyfXY6bqNjDSCaiVjqc+T5hhwrpJ80t2PGcRH2Y4mQzB0rl8ra4q/IjagWpvwMCX1xTI0A3bsJUkNGbszGODOxCXKJ8T/7/AcRPjywAB6GtvAJSBwg6dyAKpfYuvZX2iDELjRxKtypTT0umz30HHnXLGBde96mMPPfKfJ5C9VEkvl/qtqPf6QT+6iEYkIlIRCAQKgUVQECeQV0+eAGVIylWoo7fHQYdl7vicy2573X2/+PPbPnLp1LttUYh4RPKKkljwgPAnfChN+ayWmQayd7an8XsFuxn/6b/9/+uPAfBmu/8wgcnDp7T7tfe1AMIggHkAcwAWACwBgBUc+u1yyTs+BYBPvvWQrzq9jBEFLsfQQDArCIFSxCdqrEQxBIREngHBESbKVk/rJeaSLMWz4jwviYRXhxHDBm01ZItRY6aMmzBpu22mzZi1YIc5S+ZFWLTTulVrNly1z257HLA3fNd0yDGHHXHUaSecDOZviGedc8l5F910zXU33LLsshVXdIpmYdXtITYIdFFcaeetyA8gaOjt/XtvNxb8setpZKgnU9SeQusJsYm/oN/6rgIbt5jebNC+++V5uM/+JQyRvn0m9Xjniit/D+TUWEv8SNxIpwWRm+BKErCsw5IUYsWWNIDmwti4P+JqBkQILtON2uWme0PKw3NwbKSsY0Pz+rylnQ6DY7V4aklZt9PN0eunIKW4NkhBHZwQX/gzbaNEpwWzwAjO6VmbhIj3u6MGDfhWSjP/avs0YXfQpV28peG6/9uPFJr0g/KL6weh9zhPm6edvigyG4oNe+JtmkvZtXb54W0ehkiv4w34IthWyWH5TeUYjlNBdWAZUueYA+IrT3y8F9Y0DSnF+OIs3jIZ8F3DrSV/qTZRSULVDNAHghHFaUkL6IKmxwZ0uOvpmKNrzlg7OFJL2lbXGCKXnblDH6q1bbSgrynSug7RmtmeO06k8v92NPJuv6GZ93zYNXFfvahVUN95toxz+Ix2VtIBPRYtqLfBzffMCYhjrUg6H5J8p+jM1owHQC6ccnBryl+dkTOjq7JE6JRX5qP11uWm6z7Y5QMj73Kyx7LSJKQ5SNODdXpSDY3N48j8ohkD+9R2S9Fwn92ZaD6TUWKsZxFlK5hSvRpdTFbFKLveGrH6wUrRDJl2Cv9xD5VkWE1AZsb1cSJlzpySteFXkgUNuFYz2zTCrSl/J9XIGZD+iCbvA2kosHHos/nT0VecLOT8MgN7457fODjGjF3VoH2IDFEfmUJPI2mOPFSzHHWXZydkRSRbAhp+WNmK42m6S68x+RCbWRmOttiGC2hEsUu+csY+GURaPj6rxJNXmYFROiQkrlqS0vlBm2MkQ8uhpzCHLqfmODHS6hBu4p1R8JGpEeecGyBcnKTlcLTB/xf7L5WKI2TMi5KLSiEQKxQSxYBUMSFTLMgVG5aKA4Xiwkrx+jcgQahLu24cekFF8hEz2jJzs09TFPjtuNXUBv7eZCVG2IaxG0na1ZEyj5FYYYkSFRUq1qjYoGKLih0q9qg4oOIadWQbmF+2sFMYGFfUcitrz5rktLaR27ULjxmrOavfJHsA+gjpsMRpSe+V81nGBbCvH4bzdFBwtyPuzbKVNrv+k5oqD6xUBefIIfAdft8RRtgcRXGGJACV71wW0SUA3BdlOh+mucFvkmNgHn0jUsRN/BIqeYLq4XzJ0wFdJO3IUPEZMpXoNaqQIVTMjK6l133LuQh/aqi32Fx7msjmvQ9UeA4i4uKKmf7CejfOY7nmiMVZ2jZgPp1+dXLRjUrqZtrmRDLgH8RSrG/8hamTpdG5PJmqo9tTfSIpsZT0QqzJVWsFytNz0xImQyO0GJvNNAthDCvQna9gOgpmdpGlF6eN0GeP1Aum6lIDKkuYkLYVfJK2PCrfvhmaeS6KC0NzOi1RaOrlXjpEoJW0MkvJ/HRH04sEfS6zB3RqGkr3ioPppLtbs5/qG19hXqwxjhbAOWa/mO3WrLU3GN2XZTHPQ2bZwndf3lkI+MUKX3N8NY96OqchqFypqcYL+l2zrx7zWuXdFBaedV+dfN/szn0toWKxV/kGPI9p898BLyKVO0XaM5lOBxTQZsXdOXg3gQildnZ/KnK86RagV1MGN6GSaSWF7yH7PXewzRf2H0Qfy9QwSmYvOy/TxqImaRUsvN+P88I14gNL25NWam6SYQn80J6v/niLODenmsHj2WH5aPRjZJC7GE/Y/MQpzgr49IoQdQUVekk1l8U/w7KO8dObgs/RcheAPgGlmSGSFQTklqoGAH1RGKLqgkCN9VcSzgNAT0EViNQNAU2k2hMAoQ1EdQ2B+mg1KKa3dbOQviBgsGQcAPTDZIgaCwJN1m4GR6+0zFLmhkBrtNvYZLQHoo6GQGf0WQhnQZkft7XtPUNbji7oy2b7q4Bxdz8/EE712GYCUe0EAo4NoFw2OgPl6AqUSzdjN/TwG3gJBHoJRPRdTRXYH6jAgUAFDgYqcIgzGCYQGCEQsQWaqLg1QMXRABXHAlQc5wwmCAQmCWRk6uYd9n7b8Ixd+O5rrvc4NDIJqVYzjqmBs08aVXeuLXtyNoCg4MmvlClPQjpyV14CSd0A6ecAuG4A/QVargEA7NmkkzrkhBodrFw7GjgRJH5Fc1x3mScxoso5jddZEqxGjhc0A2dAZFf0tDQep4xQEGd8lXCg72vomUEpcxgr59ZitwgQbPCa0lPlo7FB4DMEhgyKGXgeIcNsfqTLuFn0pTUlWVqRmv/e7p4xpdY0PRHRcU1grE28wL5UIi61UYASNJZsbOhWoZtK2rkx4IOYUp+RG7nBM49ndpSbFm1LaP0o0EkFQRmX8bWrfgzvRy5Obcb8Rf9aOVGITJ58fRIQIZugcyFBQ86S5TA8XXpArkCBc/SpdUQT8kuYJQwUIi0K8gvuEs07PukSZTgmSdBILDJYK2SeILpHnmJrYRungNAR5Aru+hoVEdgPjHwbeOe18AtRhIwq30lcwpLsVKUAjHTX6cEx6e7rd1NYxZRZqDTg0mn0AiYHOztOgK/lTMpzrsBZGZGoz1Fc01SYAns4Qj2C48g2FVC/C2+BG1D1L5xAXtLv5jC7ECEDe180WSyIYylaLNahnVXaStH2lCrInak8g4pFsxatAgCbpy1pyXik+7LDlkrm8Wx6C4VWKXBHxqpDiPZfmKP0j84xewbyMsU5rpAB/wXBdcHaGHHUpzlzE0dFcl9omt8c/ETpF/CuJ3hWTORPVMg9Q3PbyEEaVl4onTR7vZOiva/j905zdLd7TovecK5Jt7Zl8PEd8e5k607b1XXKMHi/3lsHSbzHjfxZ1hCQBPmxaZUKRX2gOE2O7e36X3+GoTBQwjTrGxM70KN3TAZ8tETzzhPB7V4rkq7/ho/jc0IuyjcrsXcWe/ZOCQ8dBUXxpG25L4gawUrd8hjKhhQBy8O0LQORLV4buqWYEAN5TvevfawFb7KXZM8lm9LqkjsvajXzXQuFENwqpCT2BZcOdqAvXVoNNFaCBKC1wnIoC6n+k687gNt0r4VdQi8vfTbsQWty8heSYDOnbZVqxBizwwceKDI1knHDnejwBrAWgL1+XonUmsg6ezDYE8M7/ixhaeO9aFzj8Z3NIeULzVISZjRkVdz/tugGC0CwQTG++9Z0vqCKOk8m2mhbjGWmI3BRqjhHHoe1FiV7cWu2XNSjcRypFpEa0Mdyj/ACbx2yl0lxmlIDIqyYNbseyjIxe0aKvSLfIWbx9Bk0U4BOkeGp4cBMlvJ7a4aUWTPV8eBG7e8y4BEC+rWyJNFQI6/YFfQGopI2Sgevhbu7V6nfli9H+T1E3rsxxluidfFmmfj6djOefWRxZFn0HhTc1wzQvIUlfQ2pWaJ87iFJNE3J2R/osc4Uymdp1kwOtNn6NZgrDHukZ8mS010wDJRmh8TnUOyO78tVCLmqpGmkhDgD/mofv6TYe9c7fNMazShhN8D6gPAKvM4idokvLIeZ72I1ePsZniDde5O2pCc1QuFDOhkgecC2q1Di2Hza/QYyQFUY7M7Tesmqs3e5hWpvGfDjWtdPwMhpQmG99rDhMmAxzZac9Y4nbswkVca2cMOw6AIi12HL8FYFk8y4QRyNboUuZK/YeDzvKewQ8jASpWhFiOVNLrBH0xgoDui9Z+nSnaGa00URltt52NMstqUtIo1nhcOuwwXXJamc8ZHyrT/eB5/EvcxpsWmAmnG8Ox4lFmmJJb1X6XJYrcQkcVgybal9NzZdMxeFvCxlbts98+4tP7SajOfOg3EX27C1N1OiFjYozE80Ls+4cuAzd5apeGBaUQ8xbMrsB3ZkyOxTHNgnR/attbbeRI1hPcTIxzGdiGPMKpm4b7P+qZwH7/PZPx48ON0IsQA3/RJyVbLPLdCwvAniWarjXXXDnSsOrKUcuAw7efN2ineKzj4H7ijrQ0zxevZWO2Z+3Pwo4bufsqTx0QxDRkjtWNPRjHfkCpol2JxNDvqr6tf+Ria0pq6ntSasFyM1+uWDkvtgiTfQ/gXB8IRKrbn6R6yYVEsCtx+zSSjWPKcOeoQSTVi/kIQZIKB30UOn/Ag2MebgJn62iDBcFNz3g64wQSvE3zWb3PYvysWYlL9ptC80X8sXNJPyyUJLktrTUv9umMI0L+9Iuucmd2cWo4YSXDg38jrv0CSy5O5RNwvT7zahk+63X28qtJpx+qtJ+VFqBiniMiVSMK79nzQMoyshJONMqWDSF3tH0s90e5m2Bpan67awf4yTvkLrNxgxfUl91+dD/RLvv3IZaIGozP59tz+R7dk7Tq8gB7se3g5iKqAvtqjWS3YTNA1HEAPR+jzVSqWk0U+7mKPjdR0gByA5bCmoxgEt5794pCocNICq8MDB1nw+2VR++nTahmwDVqKCtTyt0aZ8cmnjtJKx9uplubFTuKmDbBxN1w65sgcWor+oMf/FFq5I/PLOTHL9nz0ABi8WaYIBk9f7/R90JVxrSktrRiKdeikHEl0hsvr/2JcYZ5muhtXS3aBx+oShyRHT2dY0gL7Q8iJ5x1R1U8vDInVNVtQZM/IMD5GIrq9iTZNH/2XyDBHVbT7q1jBsabsc/RctWpek1PA4Ug0Ppq2tF4ZI2n00ZuoDUu4VHCaQHqVLqVFWVlarJMHSWgl10KHo00c0VPeJIhtbTaxQWTPgNiJjsinFIlmYpFhAIZCCmlIVBkZ4c6u5DPgO9vt1i6UiqkgiDuga6O3AC8JhOhYcMxiw/YDkIPWg9GDAwlDJ7yF6WkRhdbZ+zxv/ZUKhTl4928dQZ+mo1zaZfVTtvjMk/Dv5UOO2+gkfe0BjEWh4v+37C5PSyexJqXmjuNcb2hvq3V1slk5nT0unr3eUPB/QSCrSlJHJYkauOImGlNfXVpHEWDybkI3nsQNsYymMdqi7QNY2MKMNqk4i5pnOje3Pjf8/MberkLzln6SEv1MrOEjD1IEPb9o2yl5vV5Zs2vZIU5N1dJx003dykvehuChF6+/hVn446Tsp26TjUnTSVNuekk1le9nrtg1haqrW/1E7r1NFk3a6MYhWN8FnyuIz7cAj23ox0nY1M/HDoDPNZy63Xaal7rVhJzrra+uNWuPUyEeLxe+emZ2eZXNndkzvmDQtZ+TmbN/h//8eq8+hLnuqstlgUDdLpEuxNN18Lb/gano6L5J/Ld01qmo2GjQ9IfEEjaoQuvV+OJKOuVKQ/0L6k1F6aXVKjUKEwyp/WozA1/j3+Mfj2y/XXqaxV9dd62Xzoig8V5qYIE1JkSYkojjqjI8ClyPMzYXWVhUUKPAxEsn4I4gvSK1/hMqKzMzD4ch4eCYZl2q9zmLlIh5JEWnSrxG5TBYpsnIsOnoiKsYTFemOKebssSbc74KvaKQZl3rLyd2MpLzujIQzCjsiMvEdFOYEmhnKYpaXscvyMir/falCsrnICComduQxuRAaM+BVnS44sZAFSM/iYjfR6S/6MgCNQaOVs4pySJr3iwu5FYzeO7CFCydPLl/eOjZ/8eRpI3+s2sNt93j5r/Kaal6Hx8Nrryb8hVvh5zf/0F1/rTdJtKWtKkhY8s97BDRpisbBAlo/6BkesAk68ykNVD6r7S6y7lxzfN9vrcTDsIExH3c/dMIMuOCzfdOgj8YWJM5y0YkFxrA+qHvA4+oeNKu0HNIKQZzfOOboZW/Zr25oPd28aPKY9rih3514xROBvxw03OVv7iUxcooZ/5SVvMc2/O1Gz53sZ8J6pwUO72CbfctAD4D6DJyGjZxYOTH59kKTvR7e4HirM48vk0G1fc3Owf5WHrXdWSabcXhKN4VcXlFBOZvGYn+y7oSLtrr74/Rnk7R5o2lPwRatRnKB5O3CTG5OebnWTpb3TnTWEzO5he8WiPKMi9axagefSMzmZKnVlbjsbCGxhk+gZxJwdJxQSMfh8CAKWTdgPXVwneMtSx5fJodo61qcg/1mHrXDWSabHDm5fGLy7UW5kVecLzWT67ndU7opYAcF4X9Qj1/s/a75u1anP/641mqz19TW/9df8j/yTRxHvRNCJHBxRHOYtTinpjanorbRUCMXyv7/lThb4rPjaYgJFGoCkeZCN2e+tL9Bdd4b5uPJaySbTndaO/bW15zrDfOztY5q+H6eyTSWQK+AxfkLKvpqKyOE0ApNbVmwLD009gk8I1sMuCHx2/smB/rmT/utweK2Dc87y1eRho+r4FmBhIi98dISDBce6U2Vc1LiUMK4H63X2yqv71DeJClvbr9frHu1/lU85nra1LimGY9hF+py2kzbbTOEFjcTvoTOeaw4f/6oMPsgPnnmp9JdayfKsLCDNZr91q7a/QdrOiZvjCV5xqNpnRzlD788/OEMbss4cssN7xYT5nrq6WfPHj3x2oUrQTs8bou9x9LWv745jsFch/VNLLp73ecmemFZmOs+fUOL5j5z9jB6/DrDV5yojimQ17araszX57yq9embgx6azUk2p5Sfml5yOLIxcuTGCL4RP4y07siN4ai7sMXO4J5BZQg9sqTk76PkzeHnvXMjw5meXWINmGtsOO/ovmCVTfvvMOJhlDbVG5pQNR75J+C/gKEb/afePKl949TpPiR8zlbn/U8Hb1hcH308mApstPNQTe0+o0tzgOpYHN4et93h8NhnaQpHf9RTh/Ya3N0bnWNr/w/XudhRO7HYoyw4c/W5tax/YM2dsm6dhDh8Q683cnUNQ8oHl682sq7dxJmk/tHRyK4l9u/TdVFLtWsnyEuLUbbYpcgPpmlwJxq5wIygLV1YL74GWxnyc4xDSLGVcbQjtcnZB97VhHgivPUNhtWWKcgSWPD4do0CmihfJpdlZiaWG5wNISORHmODccM2CzFhKkDfSB+EOpz0DGznAmRxY3g3FckXoRgMARLBp+0e2bW4Z2EOibk+98V/eXRHxfW2JKPh9oWPVz+2r3w0/9HU19e7176Gp7YhqyyJgqN3H7w/D8SJCjoOfxn+SfjeNEl61tKe55NfSl5LX8gYTsHUL93f0SfSLd9f6a3Kwv+6aaw6X2XaROH3eBLve+CcD+LcU8q46YlFF/dQJiQS5cf0Xz4JknCYcxhhnWORSVFPHdvKj6Tnhn6VlfUHjIah57MAB9BKKE9XJJ0tTaKmpvzCgv6eEPM5Ru4Y5yurqgRqJrNSVaWoVLKm80pKUTgcmlKSl0XaDjXLZEwRuy9ODSpBAPGX8rzpwF6g81a1AQfoaNBzXdSXFegipU5KJuTwoQ0+AhQmNSLPfd+XTia6brgfMCkGsZVOcYilFQ47VVLSKhSIRUI+jSPlVKSzKlmcmSvBc5N9/cvTw7btzuBmz3k+hcpUC8QVPJWCLqT294a1zDptc+/42qkVDqmY4rDSxQYm5YH7hotIJ9fKWytZrPQKKYdDE/JFYqGAO3M1eH6qt39peqjKW8FwViWfYovZ7JZU0WisZsJkmWjjFlJJUtLv6BXHqMwqy+E3i6WI4ta9Of3omDnr3JinmvsM7KTdJkgoorNzQ6j9KtJrPeOjbvvYhJ2gSlskel6SNrktRXpKuYhDiaNyOFy2uJLDFXGoTzr8uvt7ZmFDY4uxjucpzA0rrJCV5ma5OdhH7sducN0z7KmQP8NJMuZ/B08j+ge5A+RSvQJ6fvAUgx/YZfc3J689vPgdbeHSP9Ky2276w8ffDXcUBripGxKsvtmPJGbWppO1hjqNzJ2fn52TK83JKfLk5xGJhSJaHsq9jAHuilljer7W0KTheQhFc4UodswDNNGtvxo8P+2Vs1x9VIXCS2U65HKms5+m4HfJZFyOTMbnS2VcrkQqaFf5vxR5FTpfYqOXOSQymstBl+kKX3YLA/gCsZDPp3FF3NIMOofNe28kWCe20cqcUjnNZadKc+WY0DLXPvfrwiIxqwLD4jE5HKFQKBAIaD9ggLu0V5xETMaGd11ClQjJ5Ew363DQgKLWg/0rl8pJiV/9+l1uoCLlGpnbL280Dsl95a60S9LZjPhoxSNWID+wGuUl83uru8HcZqCgFlr1icwiO+M+s25Z/6qYDr+Xl2L4xJPy5laYtglaW+7CFvYXFNTmFaDcv7soHHZrO+bRzJpkXTLxx6OGjHk0Yiq0FJrbC0wFQ6cfmbvKreVmSlDA6w93jayOrS6/+uDLwPXVc6vnVopOHc36OLnxeHQC7uGv6T6+BT/dnjnIXeKOQRNQPH5FuRmjTCmKM12tjiPHtN/k3R9TtmpqCkx0VZWKpFHWtKhiEysVmTSKsoGeRc/SqYtnFAmVcfg93Wnd8fqKmQC1rrNBg5KKp5UnCetSZE1Vmrc0k9RMs0ZSraqYmd8P8fPXmnUqBV8Kfe1Upi0okrGR8RCBC8c7CNnelC5QTFRpSeWc1YtpqZto9OXUtHvoDXz3061PxytKCmtEIhxaebM6rWWJqVck/NAj9NZfpcUIowzxSr1XPqI3lLrFDOsKGBumB0biYRNXdNuubrumS8WLDq02deZ2E9cxL17Xg2LXedG+8xrFWl1d1eqcWqOeV4FGDXbOaTVMcSeD6uDzqPZqFYtlYTbgssudFg5HyNA3KWpM6ntmoUIUyOSHDipIrTZKUTHZUSbkqmvkTSN/3FjtaGcBK5OU6Gjl9nNLOwGls/6wJQo+g6YwyzukF+n65/XPUzPpy5VLRP7yCu3mN820SFrLt8z8HNrLr10hCPuVjcYhla/Shbwsnc1MjKl+zArkB1WjM2gF0g/PXsEL+2pMhiFlvz0PSwfVb25EuqVgJOIuMbd8Nu9eDlnStRD4eK4D++Pz+U/IJMhN0tmb27uLwatvX2WPT6IDeIrLXzzQhIxqK1dMbwwNh6/1DgH8J1SigEwHpRcDMRwRuDNncPJAIrMpvefUgIydUe8j+rEGejZ32ZCHi76/vIVw4V4xnj/X1u/a3NYu7b51e2DWfp0te0RE7tiXDnPy9nl3i8wbePeTm1IRlJ4h2aE4+DoiPT0Xi0Xqb3ZERgQmPDw9MpwdHlYddnbkN3wC5NP49D5Sf1eox03toI6enqiyJwea8Pv+X+Ta+036kyXYM27bdKaGGobsTf7ZzHqo9VTMX8N/D2cGPXaWEvx7RheSN1jWLU6rnyXGL9qKqqSVdAlSaz3eaG9A8FrlnwNhNIK96O4gGn4n2B34Yl4nnpOnFpk0WVnt+MzKDpx9BV1Srjg8SizhcVJ0T+FfZhU9HRQlM3fU6fJDzC79+PwxGPxE/GuZ9AyRsaYul5ZmtSITv44P9/QrmLzsTz5JwZUl3TqIeTj+M16PS4EHbUW3yPjR0JM0/pfk5F/iE58kfw7eJAmffm9xckuvaqwe4Tdf1usYzabqdf2T3zVkHB42Iv+dNWOxfGRxzdbMzGUcbgyP+FY8RgmPUEbBm+ERzohiMBiCz8yAu7/rC43E8QP8gglFGVFHnz/0dlDgoH+l7wTn09kcweEpi/+YUA8Dk1rKFLA8MbWEKP3jdMTjXeH7oUav0t5taTFUbORgDjPgWMM23tsJgSQaZCw0Ioz4ORmX9/hC/VaPEgsoQumhPkPAt0BQMgDHO2AdAMay23ioKsUaB6gRCyJHTqIBX8Pd/k8A652q/xcKMf3Me0nV3w66nQBGHXg3bjDnw3En/sBnPgiPbVjz0D90Njkc9opNHhO2L0AOW7HJySGr+TUKz2LiT7FOmYOFLxCO935Ded3zdles9QCAcacDp3S0eitQFg4rUBZOQqAsnDBSht9RZlnhQFXamvvOOhpghL0dYIS9QBjqXYdxDSpwOBaJ0Vn9xJFW1PJsDRBpy2o9TaQDM7VMB92xUKI1Dy3VHUeRpX5PFOptolAvEIV6yjnOQKZkn1Xj0yuPX9byYh9BleDUjVdH1q0n9eqtdetJvbrPqc9SDzuGsltm63nHlKz+SEzqPDGpE8Sk2p0WjGG3c2GtmZBrcMxjYKvlsPtNNzB52+8WW/kW8iAATfsnx3NRtQxy+smL8n7gvUtdtyi3taIQ59k8Awu4mvGACIietJC9qG4D1j564iGCs7eQIyYBbs3vQwwgyApqLjPt1NS4xdNW7d/HnyuygQwk85rHg3qCbpsTsGQDGUjm6Vfl/gDj0/9rmF0BuU7i5BxeavujUrtObpEZuEjL10i/Kw06IlhDAOQpnDQQGZERGcp0pbkxIwu1eyz9QpTJdRKnGKupy84DlTDzoAP61M1bBAB8XiMCRyQbYswa3+Lguz6/OWWWHZePb6MvftCRwh43UAPSsgIgPeQhzT++Xa9vIwBAwLd9TY/XrBNQp0E2AUK8En7DwEf6UY+nQvmw9jZufvbVLBt3KmFGjNMkyfosymy/TpjN6q65bgfQTynfS9P0cTDvPyhd5MlcyZRimaVJ/D82c/YxzLhzLvoy5DTo3ptGqsMcbtgC4uApgpt8ghFcQ0ZPMB5tZJhJYduq6DNPJVwtaDR1UC76VlTYW+oJPQD+KcxGyI86tkk0q1zs3l9fTQnfpcUlBrhMusq7FMsUTaPBkqiIERE+4L6oqKrZUGk4DqBCqZ3JU0zJ406JiV0uH9+OH/90BzMU/meKMglxLLCbY3ZUXQCvpyzr3Fz3/M+StvVy0tPrJeCBFIrPmW/B13HsY07gHT4mLUBn6kGzPXApKmV0t4PD0PaM67d0bgZeRNy6x236xQ+6hhUYHHdtpIbUS6qrg/v3LMEe7tWoBHp6dmDDmLVIfNesAFhETHy3Uz/qsKqAvZ1qXQ0osQrSDdeOy/0480SHRunB1ovpcGdWlSncxB3cB/C/BbGjohUoQ68i6EQQI6Rw9yoeIY2dquedcJ+NJ+WvXD0UWlEAM+BT2imKSlaGTTVlyU1lItsIXPB4gFofbq62GKo9pnchKSytS4QwytsDqIs731qE7xUjLepwlB32u1BIrJjkWajINujdoRGw0jr1v/sMlHrcI133fZ4zZoY7f/3+9mbe5a0sWcbSKExJOD1NT3IhX6tBzTmJvYo9o9Z0zlil1pyZXpHGghj1+SAzbelTGAwT2NAu1VCZjSnXn0NYD3wCMMP8lp9JeZ7VE+zcvGFv9N1dbwGgBk0JRtq6MG0CYrAdNCNgejzaLISgqgCYTiY4g/wXfruYAuMuO4DqU5DXaH1AU8eqjRUJO+wgDLQtAB9ZVwkO/H3ofi20PpFisFJbno5jkbN73HqPf3oDpslcWwim3wEx8BSzGIhQ9jmnISOlG9pcb4o88zitb7H0zAESlRRNIIWbVkUPoCIHwxbU3stVPTA+6lczhhGqG2ev3gpXa8UOvWxaYK2kYCP6ejWpq9ChwwKayNLaoJYBKLShfoTyIKQOQEVwYQQ5rE/KqJ6ljDMeF0SSk62tCW1tXopEsjJJ0/YR6L+skXkwcm6suRC0UpjNFMgg5NVSeHYRRq5nhI32lOl1GSJZTO4f55KSD4R7I5vQVgmQqEQWOWIslBS1FwvNuQ3zQDfpTWVJ3hwPy1iNy74SlijYGQFZKC1wFdIJbiCNX5tr3Wa32dkYkjpRq6Uqc2OBo8S156wMoOamtwUFEc10jPmD1eWIZqdF0Rv4mY/+RyVxY/cqnix62lZSY7HUN4f5KQKIMPNpMaRENHHLrYx3c4SvBdIeT9Dcp522WdPESnSOtSU537TgcJOGYg/8G5TfYsk77+os2xpmDVlQsR0aCrdiKrPcieRa2FSklIeCnFeWzmcdlEo5QFlWlYxwiXpXNEZyaL55vJdhkX1vbKw1oL/Qn3/wHn7AVdv2nWr7McZaew/HqgRH1vUx8AmDGDUtmZVQOlXszJkDUkimjGqv2Ikei2S9Cct4OmqucblaTtej1Wso3dQT13M1qRsO6qJkAWsq6jhgr7Ome0t+lWpQkEurVd5FtEwFZ5rjYpWZ3ORZl9Z6n9aCwlxm8dG8cQ/30nSidknO/QMjZO7I9PEc3lvU1GnC196BKMTYIuAWPs7zvGkwU0q1ZvTz3WCKuClnqUNxBx7jrHBefw5X3uRplpwHshJtugCZAvaEeO2L1X7es5h7Vpnb2HQWEoGxfaEcp4KFSsi2demlUDPY6XqkO5luIUKxG/WQ1Rvasz1n7udlCt9k3I6ZfGrQzYWkLztzRJ2HB861a/3i7PmEogHX83Dtad2xtGAMYAmLozD6K2q1lnAeyjlituysV7NMEw+6xZvXpTVYwRbn6kyvvSkznKkbiLs/HYyAQRJNNrZYjK0lBAF6vtW2rskiTavCssjb0jrrFzly7awT2j7JZOM306hxBDfuXltVNqZu+ZVVPLOL4NHIysqvWkRrrdFLsaGEHsSNEBLVIH2JrYLAX0sOFkCEdcA6KHnkerBCQESjhPRO187IwZtXkntqdmGKyCZgpp6ZaBwgwb+DKfYNAUGT4l/S+nm0CM6rTib9szjv51ITUqAhCADYDWiCnkFOjEwIdiIg1EQO9sBSRUpWUb5Lbwv05wkJ+R2gO0hhi+fIHlsYKOMEYGekKacVy+tCo5/wgxE5nmxyIG/zplohQxpIITs/tSWh9U3lICUeN+PQ17zbT4YPLkc9yGG2rE/g8Si/SYEEzuA74hrj/fOXju6zqvE97iGULhKBa3eZsvGKSc4hAsXrakAAt6xMxwNRc0FIl62UZgSAOOlla6AOcr5zvuT5Yg6G2bWpMLv5ekGtk1QbOQLWC28jILZ605ogFrVaW340fwFzSkqAlYCnuOcIQeAlZAixAsdV2i2OTrKYtdkWBmBBi04ggzyiM++R8kF+nqrnwXaDrsmnAlZCTE+l93SEkRDL0pAfIuAyrGXqsjxmmrQ4mQNGo8FjNUD63v2KOH2lOjVhEIkYyTlJRtoPr/srzhz2/1p2rP0laiWV1flnqpemiHQNj/yJlDwltxQmXNZuOrQxXOkporuOv9XzYdHUCT6/YMYH/vWSgvgzjbjvV865wLhHN42QIEUFTDWkbGkS5OV8pvQ+U6T7ZSFk1fzkRoz9FEC4UVFRAMW6GBqFJfKgbiR3BWc8Co1KdCPIj4bdEJe8dyvM/0FyIuPfTtBzoAIZV3Qh1ly12MOiDwiTn1reupL0G/QUDqb7QpAUzA2jKRlMt36bY+0zn5VuEqSVxCFG6xL0gYEO+o5nIA4ntoRMl2FWT3A2c3Nc2HvY0cf2Ei5DGsj58K5xJoyW3dUn9ZSRlU32xj2Z5BCLcWZu4zqyFF1pwCye65q1IuFyj1L7YVzLRLKUDHlUckwvKGyPGH2KlFFElz8zmt9fTlXMtUtKV4BFXCB92o4AKLxEHw5XqEEUaQIhUbO8JLKTlPdSnmg+bY6JbUTqzMbAbDneLgP1yZso5Iuz66bR25zD9HlR987Mx2p+jjyU5rwiyg4tFodN8jZjaZIlFtCf3OolaRta2QcPBT0X7C21EKThx5ylaYVYNqJVDHEfuFZP5wIX7LOAXP1gQx8YAhwTUJ7SF1WGeFv5k5ecWbjfCYQyqGcDPa7jQVsm9KggkUVWGTXBHqoFcLDKpdANa/1d2OipDYaVolKpMGHvZEkHqp5l4W12j63eKMPKTXk+f0bEHlH9nLgEpc48MgaijRFpA6cxQLwKUrVVQ+pNK0ULXHeX0BlVSV3fc88Wa+uZAyLMJU/xwIXtnEm0wLAvoHj5l7ZNEnyVsyCINCgVOM9L9PZjNHoqRZxME+A8UIGdWDxGKCTGiOVhkH26t3CW1OPGx3nGnHN4KlTTbTJC/fN9DGcb9FwQOc+Y88vJkIbv178s9ftGoZQZT7p+qVNFKZFN5T0MGJv+4JCfYNZs0uQHOge3fV7wDDAMa7407OlmjxWQFXFd7M3wiy4ea6ORdNb+5kvDtxWAAJQY2+h9dFN2OeF8NsqOH/Nsj+BwzDPjTiy9oRWucoEgdqgNuwlkZEvtYCmg/cUQP+5jKGibAbOVJGpKFkHXAO0DK4MZfUnzHAEPoDHBXXctKS1g32RtXRbIkYl17NjxT5rwkLJwP+ua/giA47Ps/ofFfryXBR0R0XiuEtP2E08SfaQfCDUINrBDLY4+JPRUU9HXc4mA+MhhB7gmm3CvHoQC7IzVl4pfOtWoyg3OLhns28dz4viX/98TXgidGQOovEWaeIlkeD8RwELUBzpv8K5vTh/JcOLdrvJSBexZTpQFo6v7PHfu56GnFuzIkSKnLQDq0IQjsqI1lNwLs4vSWS3U/CYfSsaA8rQ8OTrc393aaGu2YkUc1ZuwN8r9r+mvnmjJrjJFshTW23BRerG/tiVSlGkskVqqRfdt56po52Tn+Oig3M7auf16UNUVGSX0Xq0NIm3Bqjr6lChE4NWHLWH1GYFdUga+NXt6+ZpmMPOHf6q5JSSzpafaBVEWcyonvbSeklytp3iopGDdFGGb8P3s0EeMm8xizX71YU+l2YuLk6Oha2pZytKy8I3w/JRHVbPOn7MvyU3yH775kdTXIFEToToES7Ixp0DyIlV/ezIaEWSOx/l2qTxfD9zdcCIL2KlgC9iqEOxZ0kBKqwhXa5M50tmFFOd6L4Q6lvmsawAGs8ESBXpzHbq5qIRb2yj5Brk4yIsAzjlonfNrKmDWG7n6yfsWaD7r5by2jY3oRgvz8rKK0GcABj6lXTOPgAJoGNRiUPK8q+SEjcas6DNVTuRpTIl3/MJQ6nR/QNMR0WMLTuspGPAwHw1pxgnN2xhlRaShqLQjd7cY+ikKPG+wYrjuhgPMq4hlbnF9mA8EguyhenpQo+2BwvId/SDcnmLqojpOlvYsG2cZkNWZqlZIkfDnvqAd68Gh/O/Vj3VuniH8/GXgvfo0SF0GosgL/K24vJKWszlLm5UTBNhcVcV2RXFUwUB10lTNdS6Ew4L+wvxEfKtJtwcHXZfnwMHVwYuzk26/29vaAAyRsenjHd2AFx8twO69aUrq/KFjquSSr2DHUdniHo83GgiuZU7MGBkx1pDgynJsLCkVQzsorSiatCYujGkXaotRpxfTgGngFeaCDt8c0yPq5XYoy7ozVxiLI+yjkk644Ocl/Q7G9RF1Q8UoJe2S9eLyiFudvorMJi9wRXlFVybumdXXHWkCo1M+G5nD1vOd0eX2NvDy6vJ8+3T75GAPW9gcesllKFcn+y24LbybKT20HFbvMKYLj5gv4DYieYVsM4Qtb5p79EFR42b1Hkaf3uwRDDdrBL45D0cgLh2uYAUE9n7hd1wbjWtPzSYSvHKgYTVl3pkXjsDlUdy1/sO5nqMNgKvCGb6/GNcgjgFVxUW8xALRToQ+o7ie1Uzb3aqpVJdcm+rwBkwtTfMWVdYrHaZE6xGZcdICDZSqasI2Y2RrwB140iT6N1fIE7fPE51JcyblMsdHB3tyR26ve1Qo9f+0upnYSjn4/Fer+4iIHYDUYRYrWQUN6vegaVPtVJa1Slecl+14TkJ8vgxgO4PDtOtGMA0YfOvbHQGHqDhXHEI4YlVZNFk6b3dbDHVNBt9dNIqq2uurnqr6o0Q7qk4YdYjn/bcXZNXu/5WfvnzYcE/7+Lb94gddQJJL25+ACD+BJup21BAj54mzdle7NhURX1SXdIrfZMipCcDscfgj/fgchK1SGsLHk3720qALhyrj5bJ+F5eh1pOLccPj+NT1ApIo064v54Ez7B6sATn/iqW9Vqo3WL6DAyhB/XlvwuAue5iZ7E/8Jg8pVbKcQ1oA66E+5GgnA9V4+n4EogACCBZOeHlDeNmPBbgvALwbFWgA4PN0Y3W7Nnq9NwcBIhgAgiEbhcRC5oHHtHkP9Z/kF0AdAF8QXkI1re1HXf5FaCTmIQ/mQunGHvGbiSiwBusTHFvIe1gPYaH8ju+Kl4DRyMAvMABNY63gOgvYF6ysXbVkdqZdpWTXwiDnFEsL+dD5jEY/lTV85I0QbBcRnNRQP0alEJuYCBdDXhEjwEdC1UU+nA8NQWwjLIZbuZ6DagDOBqcwtAppCJNh96SkIOTHM2rgIXyCvdATK8UN+kTtqhlVRzJHOlDQ5S4O5rVytXvTs7DTpW7mFA0hXB3LlJG7jDjYiUOvOtQNgOWlH4IXz0IZgC+DTdjdnQO/gDS3OnGKYr42xA+U/RnlU0AGfJ7sB4xPZWiQyiyL5Hqn4BpKXGPS5cQLObOyIoBcbHkkj6Al41kDEZDkeVCQnG9LreFAwgdX0YTtK0IotDx1L2y5qxtGlhdkw4Z9StNC2I+9DWCl8oI8GFIOCH+ggI0jFQR4QsaPnnwxKghMA+xvSTgEJHOUD/IxYBZgtIkapjYjhQNtji4rwjvJG20hCvzZFqYqkW1RSlIIsd2jaEukLp0iCWSpLU10bv3uTBeRNzBZWLnZmDVr0QPhKAQyErJ8CAZuCEqNDFrodTJqRIRA164dIkF2N9GosFE4ZmHyC8ac1bN3sghirRFWpTuYPcIiLSZy0bzQQNomNyxJx8+llBIDD1tpHp87zd4WI2WN6+DdzCw6jVb9IG8lfIjoCUhTKi0n62ROT/NZGnbSYbQoTYRV0hQ5x9rOakUnXyA97rJ37D8noByebrAO2W19AuDwHONPhF0xdlsStKHRrnb4WSCppDkPAT5d05gRkfGRV4hM0ZudjcVLkIjLT5YiVRokFPQmZ//0Z8iUBQePIBtRDpJcZHnyFShUpFgJilJlylWgxp9u6Bg27MLCxsHFU4lPQEhETEJKRq6KQrUaSipqGrW06tRroLPPOZdc5kcCd11w0abjjrrltmOmTNpm1D0GzzvJ6JRZJo2e84IXveRlr3hVk9e8rtmbdjjtjC+9rcU73vKD68zatGvVqcMeFlY23bq8q4eDk52Lm1cvj736nPWVCf0GDRnwo2u+SQBxTNPe85mPve+TBPreq22WAPsSM4nEKFGEPDHPr2qRvrvFunnkvCIffVsPEPx4blWdJYrfnyGbE9R7ziKgxxkkFjToLc+tVnjUEuQA1bjjpYJ6XHHxYCQywA4ADW3ZT+ADvd464wfVGT3+g8Aspe+94vI0jl570tkMybvmbgPx7p6/Fe/TQ+OLVeHH0JSGD0iw9b8Ov/V1/GfNCoNeCwAA) format('woff2');font-weight:600}@font-face{font-family:'Blauer Nue';src:url(data:font/woff2;base64,d09GMgABAAAAADsUAA8AAAAAh3AAADq3AAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAG50+BmAAhCgISgmcDBEICoG5FIGkXAE2AiQDhiwLgxgABCAFhFwHg2cMgTIbmnol7NgLsHEAwO9zkihKNmv0IwN5HKDUF83+/4SkMm4L+/oDCokVQkDkHhaESMMQ7CjROLtRHTLqup/KrNGD1PNNlMjJH1XTW9QSZkOwScvIdi1JFwVeiB0rWjMw+evZG+8+k0cOqJX42SwWS9RHwse4aksebD1WaP+ftOu9bUQcQ+JTJToD20b+JCcvPFFu/9+p6k6QCyEJog9CkGv6xPPddWc2s/qith2VnRoDtM0OjGFjBXiEgIAFYoJESRsYhIFgJBgJ2oBgjG3Gwjm3dmFt7aI/ohZ+1v5b619Vm5nd/R+BCoQSHUJsL9Xyg1NAhQMdaHRyLPXQyF2t61zeYJtVpg0WAkTwQAsJWhu1TGd3T+xrv3s8XmNtCaEDveS/UMEy1Gr1gdp0uPDEfrJ3eTAYW0o/xLGQFkSj2aI5isXULcEQD4pY2+0/eEkkSpVQ1DQkhl9tr8qwZY4yAsIGOBNQCfEKFyAX/+cLOEAOurIsvYLlMlQ41yQFgOsD2TeqxqwwrhAy1TgBEsROaZXx67Jgv9eWclElrMBXJnxvN0CGDc1RwjZrgpJvfUXtolZXfa2ZijxPE44w1rDze1mzbM3uXpJu+5BRIxlS8e4BPkNkJ2x/FxFGo9Q5BPVPtfs3oEIVw3C0VHR2WptKo7z0eqf8jYhhOWWiNzsQ7bCM/P82tW/v1Xhi6TvZY3/cZfuceBH6OLtc7a9/yUWpeTAzb97MWOgI4kSWszmxHZDtxBsrCxqNlSMrXkJOWPESeT9wRRVgteUHLBE6aLrfllQTFGX94f+fU/XdPzIpQY7S6NygtZ6ASP1+LctfFJQLpiU+Q9JIDGJp32c7jrX9V07pO3aTODi53h6XkaZpGpFGREzuzzDDfrN/7GTry1YBiRakbt+vljWt9PTGfI6tIBbd4A4Bovd+IkCWvlTQ7XeUKgH/04/paAH8sQBT4T047YS2FgAGKCAoruwOlDRyki3ie55hhlydEcc8tBVXJoCitCEBRPCn0Z0R4BgUED0aO2kwDJdG4ye4tLelSGtQYzreXBVBLicRWjC07CXSZri0JE2wi5kD3gYcgRpFdY9gfBgMJc7BlkYizkX/Gs1q5KS4SEiGCDsEUnrEzroTBLgXMeoky6JQMHOE36kTFw6hGQUuK2ZiYJ+S5a+iDD/1PHakpFanyxinvRZdcNPLPrUFgseyVDmYWIoUU1GrVEXPoIYbLsZEOobsRJD0FH/dBh0HBM1aYggccwbTjIpTwgSBKoXctrnbOyeNOziXx3gkLSwVWe9ITZbKfso6eRDJmRJgX9Ccup6HbnC+mtQG4SKVTghlJOVhaNu2EU+9H90IzNFIf2aPiprCXNfVCTg8oLrhmvQEIkK3pAXIBJMbUlskjwv1mCORHrQrCJbSIpQZGjsVAllOM32Z1LUIxsIznuvQm7QLKLoXAUGaeR2AvdLF2MEfbVYDf24Qvbza8MoVAh4No9jqtzsKz2B4qboH6hM1v6UOR4wRCMxe9alrdvGXv/ejoCmUL19iYtoWmwdyg4OYmCrNL/eacOGIUXNJOr52jH5vzg0KdkVoSfKKTSpxTMqFwCHCNKa90x3PPZsa/i5q1B2ueSQJ8paxhKSO2wfXuC2M+VY0Xky3UbWC+1YdZoQcGqY9PyQfzxVZjGRot2QOuduVJYYY941jxUK3QQpaA6mZyr7+PWSI+cURaz8bkuEeL4m7EOdcBrIc6p77f+S4y7Ej2Is6Xl5mynqrWUt4ad6WcjNTZEUjIbcaJedYE6T95FXZ/XpQvG9yXGe4t4/80crhoOPX/5rOjt4kY1ta7EQ03ugHHtGo0Jw6R4J2X+q2wRLtoHHGTvQMVrhKXLD4OM1XPZ0Zro540aaKfEwhLm7/ZmdRtZKN+oLOKhuCF+I1CA/9ZWWBi1xx67Pmuh8Zm0bymuXAWPcwGAMpbW1quxGNkgf3tWr4muZqL3aAoysXQ7Id7tqNTPK6nbHNOmcWkaA0/smoF2/I/eU6+dMvKyDzEASnqvWpxOG818T9sk4YXaUAPO0JfzNx9xp1XrUl+1F2s1mqr+ShJov3QXLt5rngDG9Xb1K8KTtQ5THW1vH2kgulpMHIIraMZow56DCJwUYKIresILxBeM6NH1JSUb0oarkvFECjQt39A8bmQAmlvMfLNc94MrTabMNA+nK8xKF745PFNuqF6PO04vE9O/UDayIvvylK57ZlDkjrZG//pXe4nJNpVP22WP8ZQAt1kUHle25CoEopkNHkuBVtLPl1gU1hOsi2wi7/Y0xqZVm3pwf7cUDnnEDBYbIgKrOYabi7fuhWRs82W5zeVq5SKGRHW7vHjAwXag4rt9Jo/NIxZnwqaK1IuMtOgL0ZOcnVbrPCQ74v4T+v2JP/deIQ97iXQDA4NglwEEjIKO6/Yw0lGoqUyCKhxgxrWMcG8BuRMhWqOFjQIaLOBF1iHJygToMKPZr0GTCkxTiraNEmLrEQfD18QG/WnfYaVWqzMmtj9qTbiFyDJ7RwfYI5is7gEAb8OUenNfdOlqhQIw7kMCe/ih2z6hmgTpOgKOFha3ksCKlQpIBNSnKu7XGulrUdKOYqtYIu6nYkYNVxNrE1uzm0KjZOEcgLqWJ1PWXrdTxI6616MAC7HbcvR0Lxt3jIqwHzALLUPWjP5QO3gS+029n///DPU2wEIADy174FQAQKGxpRgpS9xV1LXyq7Y/Egxzw6Bq1K/Y467owVay7Y9JpP/OiZ/xlBTqVQdNIjA5quz+kP9cdRCBgFIkEQRIM4MAs864m3/wORZAw5yugsOe6k0IY3XHbLGz7zs3+e3lAglcrD9mAwAoxRM9kPZvE94Y9ouLDXWj/82dvtw+8U3OL+819/f/9jAAA/v/7sx2Wxkv9z1s80P9MCYXcAJwM4EcCpAM4EAOfqMmDRJe96BAB+6ytR/jTlBZ0PeA4687w5dw7QyfClGiZKKAkpmXsgGFzSXOUuC7keMRDuC/eCaApmzUaNGGI1bIyN3YRxDk47TZoyzWXGLrvN2QNu1gEL9tnvoKuOOGTJMYeb9mQnnHbSKctWnXWuhT8nrttwyXkX3XDNputumnfZXle0CGFk0i6KGywMkG4KjzH5RxNyvTn6HRHNSNcipkdPz42xnFLrCZnBn9EDwtCAr2d4+3yle/crcGXBiZc4RT7gmWrpPB3SHDeRPec9OYRsJ4MOYbuoFQWM8rSiQrz4igZoD83w0oz2WSRi1KLDvpZB9ZXKrQMwp1T2U0t7fdBpRbeLyu7+hqey33mj2e0NUCnaFSPvRxWyd9i3rhInYnADO8g4ywwc1kOFD75ShxZ8b402/eomorfdcDKkuw2exmzjdzg42OWDhXtfv4tkiHHdy+J1L4YCelLLCcM/hGuBBWsBC94rwBT51vQNWRE3VtRvZV8Ca2BNKpodm4RqzHFC9g1kt43wuelMoD20fZbO/DAZfZIzJxxr1iajuJnyYFNkhaJW0QGGoLXUgimuBaZUmZ7Tzvvjvbmia+swg/eX1E4xQHS1nezkIUXNXQ+djd955USO/p+b9bJQb2nTeohrLm1YEPMGJneBLecSLsfGKqbADHsd6mNIF2ZUBcQfIFF3U8p3iqlNl8kAihZ5nJzZcCwm55lkG47HwWpLWXSZAdsN9bEPGhjzBpGdY5AWl1KO1mK2JPcKWkvHaHpjGaMFE2ulaKxqD+hPJE8aZf8C4tuBR7Spd5jvYXZYC96Jt8ferlRA0coOPF7TU9FHZwKZAr8Qa89+VaP/AfeV/lxBEH5Ri9TDmQ3H5V5hwIh8tJjBLkjdEF+3QrE/A7vL/F4ObmZxs2A9fN3cRZ3vlOLuSyiE/W0zXIooRRm46dOvpqWwR38lylhAY94qthtKa5pvBc8ef+PljP5muzFQbabHQmOBY/rQCmU8NRb/PW6BQQYUki2dRDl82MqYKegOW4GhKob0VJlXalbE09p0FgQzF2ZU1XgorZ1SSqm15G29xR0zBRUUyr0I1YBALaBQDxhoBCw0Aw60Ai6sCqSgHUhDJ5CZNw1x/Xrp5q9bQVBTPhIl3FbPDDRWGn5nnW0cNvzdbRFm2LiJCyjleEeAxzTsYoQxCvZQsI+CAxQcouA4Ck6g4CQKTqH0zgFNsML84MhaRl/Wsu9PU0ZrLl4jC6iY3pmb192yCGCMmcxLWpKsPvZRyxkOS2ybL15jh2jbEBc3xYnlYXhqBspl21Qw3rsCvFK6ezVmwBq24rIUV8O3b1IqRwCc72SprMTIzLtlDdBgrHqKbCfh9hFai/pKU3EdWoRS1I6uvB5FQ+UeapchvURZ9DnfOtbQnxD2XMFdWbVbF4/KFx+bwRtAKqzeotbuFKV+yYVtOcbefp5ToMnrmtlsTKBmFaG70TEz4NHlZNLkJhxaWazcoU2LuWmRHcgSuYedklGUmlyqVix0rCGtxTK2QoepFW0VTY6tWOTK4qeTQLmVJKO05IRZjqj2oALOMqKzBAgpWtETacfSXBYhQ5skCJgwCy+iJWJMu7mb3CBQSDoJpKRZ+ty4Oc7smDkC4Uhm0N3STzVhTg5v9rd/qNGId8bOgkqOHYy6lo37fN7CPOgb6XymLA13d+sVdTw/WvHHTVl9df+mEoiGODA8168yrLkNC2isLgsx7FU6bvPmG25tzdtOGzP2zd4O3ODcCrcHN3qOBhJfZzOvQxtElzUX1LBDnEps2snpqcRcz/QmpxUFDWpZYp3bESWrk4q+msP592IcwcQcUsKu38iS87GS9KYi7DSPDT2HiJ2z8JD0Arkhhv5NdjmWl/y9I7m3F0rVms2QXb+7oSCrG9fydvf6bv1De/yjMhTUGOVecdR9TwTzjXjv8b0Ikl8QsKMjZBCFGyBiomgnYCdiBlG8ARImyyT5RQFsZ0k5ROkWyLgo2wsQcg5RvgUKLvuiOHaw0rhSuQEqJqp2AnamZhDVG6BhcmiqxPbeGi/UboGOy6ELRkDPIeq3wMDlNyQ/L7r3DqMPtzVfG2P8+4nFpyBHYDv9eCKvWeLzRIuPGIIsg8EqGIc1pjOb1VnbRLtkt7+VORwih2PkcIoczivokuia7G4omdyDySOYPIPJawW9E30SP9z7nXnB/Utt3TW3+YJFzQ4HY7rRKNUhHD/SccJzpr/3xd+pV5wFgoxG/x4LfBmSB9+T7wC57QD8P4dJAOS/mH0DAHpplGMbxHGOWdTvFSoYMZp4QLVN0u+iqipjzxtfxgm9Era3VFqSURgNaKnX49tGyCjB2P5p9DcacnbwwxoMfmamzIUchzoFXMmmTmrHJSTAHII4hOAXECa+j6FVKuxbdefCKkMowzhDllVi3abTwEXCcTCqMaTY9BBxXTcMiLu0Q8vDDrIhtC1YYIwFojinODajyuMQ+hBDGRLMXIbJIuHKDcVoDucVhggZQDNFiJBff9/x7AuXTheJbQhXIIzXyBxhapkKm2sfYwgtC+OCzDwoT33kQtVOoINCbaAVveTG3573SmRku0MT8SbAEErhtT/u2paU2UWhCRZov27bLKAlI1CKY043BltB2zWlwG9xQKZtNobZEQvscEWhjtWUBVN/2MJEifH6tKaQyevrMTjJTQC0Q+u5YVoojyRkMNZFRaAlTKA9Ch9WNLN2PgKHJF/BQ24vuQg1YYpl26sZCZHoo3Bzq5mxnhQ38XSjhfqEYI2lgMIpBDBYCE6dOIbt2kzL4n5lcqXZJiOkItWGlPDylSkqOUFcclgsL1+bRJW8ZQyUCHS7iuAf0nN8bUtAuhTqirRtOQZLL04Z/dPXp2pg1I7YetvrBMcdgqu9tCDYzn6TlGu2yEI9zXJzhoNTkJ7E8E6wZiI+VsUYSmSxhk9dRK/oOfr4fkkGejt2lPQ6yRHp3DoVbiRwsLC935NWRCE3V7CBq9evQjt2tInmOCV9ZELbqD3+Cybd2n1cSIpELfWZjpqSxpHGypOGov13C7eePMoBVS6raujQRXpwJtCMk7zLdrlHDvaMDBenOF06MZmgtLFLAzMsMI3BwaVomwQfkWIOR5lyJqYP18IbMZOYfeQM640C0mHpYHPgJxdi14liNxKb203aaKx3dliq/lHwj5HgwqQhCmk5yqUkMQzHkDU5XEeyR8BNkFKwGIh2Q888KMlggfbk6CreXjfkJxMzVyWi9cdsdi/RcodLU8HznTPtCXPsip6QTwRxnM0EsmzNsrFgmZi5Nhs+oANoQau1NnaWX80LFA6OzwT3OfXKOP4aCLVcPyIARmTxC+Vta6uFqm3KNCoJhJQREQ8PQzTINycayZ07++30BpJ38m4teg9DFmMgK+TRPjKcERSJEQeFLxb0CUor6/saPlJDBBn+wQM9o8dP8CkHwlj7qybYGRd6NtYT0nFP+fB5Bc2F6YouQ8D/RrQ0/6h40bdw0uTC3iKk2UOUOBIFi6+60ROLaIRtpBQPUbaU/ipDtM3c4csit+SV4twHy4OivkumErjSK2RzACPxuCXMsdTJ0bpRTeTzR7Jbz9voceGzp2RKc9kp6PbmDZTPYlM+Nj0PGEmOiL3AtB16jKKQ0azpRSg4khMcC31oxpISfeVKcoJmlmKOXBsGiDXizAhjB2t7l/24cKqaPWx2M3TGuyj+m7Wkxc0YHFyZor1gIDulGbf4gUndBowimHA29TAZKFluJXNurQkbV1k8eotRhI2eQcbH2QBlloal6cUBjvJwJb7TWUzJfrlLcDnYCHk1owShXF+vZ4nWXBZuY2T491a+W2HG6rTtUzQPBkYsPGE9n6+XDHyHAK3rMq+OQiyKIv0WfmrbvCGJ25O8iUg6CZToI1tCpibHcs8zGx2vWa9JRaSuKcU1epcFbwP+Zz1vZMplTrLsrgzZvEO8nkeOkX+IC1pYoPnw5VNut+ODycPQmGo6ZBqrqxCG3ekEq1Gm3y9t2GL29salaGPSkVmmwShdj2xHQrFbkOmQXlT9m901rGTFmoTFnsiNW1aMBpwxh2r1w9PrD7OGloym/+zNwU4AN8cAdF3jPpqFqmcDC9wZr7R1X5ZKFaXVHYKvxlSQ0xIBNJm8kJLBKMvaGru1tHTpQuV6O1bLOHtV/9r4SL7v/K1FlryYvjbDUazpypGAf+33SuJmazbJsQfFUfMvn1FIIIFhS4ZYQcuml9dneHNqzHWsIXWsIrKEiKiWK5koEEEXWJEfY/TKqjkDGRcBxRhzVrarDN8prp5FUPGbRVVcBisP9zqIlM0UxxqWdJevXfghy8hfc9LB8V3J/2CB+MXxl6Wd2dN8YZ8bIdbH7ESJsPjSAeJjpuRt05uPev0/WOC8q7R7xNRgpbfyXJJ4PX2mQrqqnJ8m/oS17+WHCwleB1ry/3LBDYUNY8lF+p6UgBX+2LwT5bg2pzu0x9jYKdkJRfN3c7U6i1MdClzQPt2a3vxg/5ZhV9lZCoq2tSmvZS/LuvOo5uLjduxAhaViual5w5uHvGfiEbs8qRWD3iATP6U/aC0OPn0So+jUmaz6NwvOWiO//a44b1MehRJWmHFDuWD+4nw+LnapUNGQoKV2YNbuIQok186XG7vQV1bsT+SpNvwZO2j15krdEQ8CeYImL4x7/tIXfcWBQjkxmP0L7BtFz+/z/MmOgGew33L21ql2nqo0dgZX1RsH0Rttd6BDa6rAWPteoDGaUOfasX86eK5tKyaoiv6PpL6BxFKju6YduZWZ6o5DPXirMlqlFQkUGqGvtrpM6i83uWvbAg4kJbUT0O881SFLSkWiIrXMR1GtYA50FA7o4OXKQWlQdbuBH5Df4CZqCXyLlJEqVPhLU4UZpP+9jczCWi68pr2ODkQNWzxbZWopVaqSeRmHzE3JErhfw/4vQxjbRo+ojlKPqo942vsy0vyb2PCsW+T6R+svxkGhJmEdz01T3mqsKK9v8dB2emYnFRggWmed3a3ZA5UMvPi08Zs1h8qBdqirD6TauqFdUNvBVIN6Aj2hmrjSlfkirCYlQ8OgJCtYyeRVlFJXrkxREBKECYkkUfH5WvO/MV3uZlqBcWy/GFYYmZjc3Dy4H7Lj44iy2sTB96MSMxArKCQ53fLJrY4FxlvNpVkPO5fyEbH1LHzeHXeHQ/ienAbqPXs5ue853B35d1j42Pp8ROdS9sPS5py3OhbkMaDe8y+doLFSKG/oxGLaO0lu9h6oo42I7ejByup04qj33M+Zzl3svNg98wedOFud1qCtqqkqM5QBNTji0uT0xE6JrAmLKUVo5xRMPYednm5LfW4nLT2Rqnq9Xl2fnw9AUw/VbqVQO9DoDirFirJNFJfXV2kb8vPUIwj2UDpRaDMVK/pndhY/pkQlJ+FLv38PTlT79ftFEFuu6q82U33z8PDh5MMjh9HEXF10VBUSqYuK1iETVt2UxCRpSooLj9vSaEpSNDk5/TuUREOWPUPHBxGoRCKFFEigEJHGTR4vBXyWB8bmfQGmcHnJgdKaoODaoJDSIHhpSAZ/yRz1yBw4my/Ffmxh0NqF0bZrb8GrfQPD94CYBoyIw+cx6IIcKl7079hMol3klVPUSOWIIVwxbAqLfS6SwgaoubiQ3SiUw10EcDkcFoOfkZToPZWaJmRyHt/ymbl49tz85THbzKWzK7MXbbTxf6LL5Yro8u/SFezqzk62XkH+NWonP6Ptm/bqa/Zo87pGnJv296lnKFJoduIXgK8T6BsdbZMYaVmVLDGv+YHy3SNZ/zt/7Sg65jMw6T444ZYe/joHsCSWm6GVRwmYODcG+S1UrNNtcGigp324UVXyhpRmqLH3mC/2Linq9WeMU7px3cEx6JtTZ/PXSJe9Rjs9G8fJLybf7sigVTETz7xqwxxYncyC6fHcLvNIc/fYcDsAdROs+IyuzJ9xvDNT21UJrxq+HZXEEbHdpJWq7qGhxlxmSzcjnzv2RUaGXDimb+/nv7231U88UjsZ1nAmRJu6O/aOz1xbdVKSrPtLNJ+ck1PWSc03O00VZDT/C3uSLLl6rs2WP8YmEAlPlUo2lhDPI+QL40YIuJlc4QyOMJLL2/Tp0sF1w69FiwxVqEMNorXT8x2jK3NnnO/umWqqkinxvshIlwv5Xl7ErYrpK/bPdJ/VDHsSz35a86nOnmvd//M9j29FiOsnIE/C490IieHJfZ6+hUa9RltXXVIsy/vh50pvC+LeJgr9MgZ7HY2+hm3Ev3SkXHXeHOrt1kutphhWW0zNh8tLNsz+nh2Ndo0w5WeGQGooDvP2lOQMlIlBGZStVaf5lGL9gl4OwMaLIHyfsMkem6Vvatlj3ifC3j/VnrmMbfyhAB6PoCIi8jLQ6AB4ZoyCjwiPDQ/Z7jVvdog2l4quxhZdXXybnb+qWCWhN1Euq7YeD/L+uEKUpVS7OqYTa20/FIAI02L6iUMHc3FJ+EjxgYzd9iU61vt4seaIyaQ5dqK4aermVOTgXEA9v8jY3NrW2mQ0ncEOz4LOm4NWA3oTXLm/vnz29QuXfabtrXVGY52+x3XGEofehDuHRkwO0+KQAx6P3oQ5e0Z0Th3OhWG7mdGrZpRxL5D8ePbXVAVq0qbiP+cC9OxS/F/6yMwV9KbLV+rruu7CSrEuVKa9nl1wQ/DnU/wvbqWnnTAk3XM9Z5kZHZEUtxomD31dFMI/sQGR1hT87QLfF1GHHYGRsf70Tz/98tPE9QnnHYfhtsM5gcKr7qu6/2Dqeo/+7r1ppDqRlhOp9aixVX00ZzSNNxW6tj6VzJSe+e4Gh44a+joOmWzTf7q0gz/VYLH6bdbUhen4Z97VzQy+NVLS4EJlZYu8vMxW27u2YZJevDyiZfUHWI26FtN/TNfOTNc0nk46vtv3TrTT96WZmxwU0vgDw7nkyrjoPW/dYZmDpGxxQukKKZ4Q5ZV3stS3F95fqas60OiE7AP2DHp0zwBsQYpkrzACFltS5jcaZDHoDIfaXRBXTMrfTqvzH4or+o73wixkZsG1SEfyBEgmi49A8BiLOw/OHp7ZjUJvHn7/8w8+P5Sz2R6N3jw4cWvnrcHpm86b+77YtOx63vW8BZXXEiW9dnMrfCIvRsjSmq9+5P6O+/lYGYY4v34Hfg9+Om4W50Kga0df6Hcq6sdesDqK44k/v9JccKig+RUmcWks6tFYIP9RLn9j9spKF5ayHApFySfmH3EKFOmk4CRo2sWnpAS/ddoqDmKjfLYI+KfePBo7lQcIAU5W9j1OxCIdmYiIeeOxFzow5A62oNMuLi1UStVcnkRdqJSU8gksVGYWOj4empUJiU+egNQWFHKlPHOYGmB5xO9PT0hzdwC6gaLG7madTjCaycqqKGrIJeMJLGgplI8E0zXLX7r9Qxi7bn26rZab2Fld8ryczg6mgtrJFwiFfF42W8TKRA+M1Vzy3u3sH5ifGmnb2edVa1vh0rKyizniNHahgsHPrh/3a3D1thnedOtg5nTmybO6TGy5evup9foY4Z+CXZ0D6EwRi53N5wmFfAGnZsvbksPtKhiYnRouMOdwuguRS3Ihg6n6YSa81KZvAupnG/BinD+svrVPYVEkiuvk+eDeztcTolD+U5Yps72Ifc/rwpBOGErJYhF3JL2Qj0uTmuiMtjwZvc2UIyMoIu/F217Lq+k1putouQJWWmjW9rbMXC6LJWRnbh+H3rQ9+ldU1xvKBVYq+cWUbEE6CW8TYJ7Z/rABm/Zxe07+vVpkC/bvIDrbzeZeUGgogmKGBjF0aavV7xx67femL+lHV37iUW/Y2O//M71uC0a72bJVEgwK4MkcIdtQpq9QK2xJyS8SyWIikWZNSnqJSOHTE2NtJrSbLSurCLVe5dFYXyGw4lKZFEpJYmKCbeiJt4XF6c4v4HUPMAsLzUxuV0E+t6efpeQNSMRslkTM5UrFbJZYzJOi3WwZCXJkkqKNTe9S5DN7utl5SvpN20TAlIDLzWILWWlx5pFzPd4l8nY2vTuvgNXdxVQkyjGX08eWrHf4CmFOBtY8wubzhHweL+s22s2WJhSHk5GCoH4YOpWXkBRn6z7uNVhSbkPPkTIfR4YWj13OhSkR11JzBwurDSOFHsVWHw6FthEaCJnhwsSwYrSFIukvaQd23YXJyqDK1xRmxVnb2Tnz3LvJGfA/qWBT7ARSN+pTVgfVZlnRVFhKSmFCEsr6m5XKz6lsQj9b2JW5O3Pu92eNFPQzlza6OrrVEKWJml591laLrcW2ZnnueOPHFfPOoZ0nX/9hC3bWdWrXqeX0jaPq/2ONWLxv2J8v/7SR9v31hQOUKcrMdojJlTAY9egKv7gdLVe1HqBb943cR+PqZk0R9hctq4pT+SRWpVI1aEIR+dWWjGLN5rWy0rS+6pj8cOKSJdYSoaP1eZSWXdvUFDM36chiXWxhrVJ1+N1bpFE3a0Ji8iNmbtbrVSUSxS+vHyRafIIEK+cOPPo23j8eTSITE8yAp39aSoEmIVty4CsQ9VUc7msQ/At3kNhxq+1WBBNBiykpkJOwpa90x75bdeJ1pdRvWdD8+2OCjjj1pSL6lRLbgxzpL4pZoeG31VqwsCCin+NqzeS10FuDJCpW4fxyjs24F986Pdf1qYE7dqmV+7Rlhft2lapUu0tRr0xVuH+3Vs0pbGQz2nKFc18ji8tpwi+TBTx6eyOPJ83W1ShLDDVFMqViB1/ulx+UBNLcMzPc05OL6HmQXE1pQQ3DzxNjK7KLyiMkpV7iWyQZDQG0xpJTjMAADYqWldGcd5Fffrf8LpcomOA5U7gTk4JbWzX8EH7t58LUxKyKXeMk2aC62jCi9iiz+vEotPPhwUFjXC+xVzEWz06TWYbHibIBtcEwvLs77ZgflZq6pyDoLMdLNCkrbQ6hIn49qa3CkT/on4Fdn2/hILJxf79HQa7Gnru62MQGVo+s8u12cEd64bybP1vjY9eI9xnOD+qOXxkchpBfZSZKKSyI7CKMmuCwjVm8Ec5ofg22bWWAeCNcI+gk1P7A3VNZdYs+vtNLXF59SIQPfO2113Vde7p1sBp9u3VLskSh/QzDnFhf2CFZfbNObHO4Ca9pdbeC76deayAWi8LHUTDYZNwvwf7+wXB/qr8fz2+7mNZNjzbl0nvy+EUWfRbKI+GBKu7d2z8IXHs3/2jyNo+3NZcRVf3dBhjDrdYl7Uai/3D96SJ4XW8swluPN2PEQ9nt8gK6EYyHuxkrC6S1iIrokKmHHe2/+m5f7dsOkZiV+VbzV51eJfchcxoINFojgaeJyf0YSRPs1uZk44RfmC4fL4eXt6LZWKGv1AuzP80P8nc8e0TkEeS16oqkJPRATmzocLCvoLmYK0l4/EokSI00D2G/nf+OJPmZB3o1nPr6jwYhUZFQBAIaGQVBPAV+Xqm/TJFSO1RqrwI99tCHumxVYOs/tNbhOhmjDvVvHUNWx59UGiqj2EogzBOJdgLBSopICwigBcH58ICigAynB5GAgwsj6X6eCk/ZDoQnEYcPrv8q2sez3FPmQeHHaMZCeK64xOhPCdUIYFDlcSW8vlANOVj3Bxb8YzHgKFRvLulsN9ZV5RxMijvJCcRVTea+EwlLZkHsfnD/xCcUYkbgDrVXWTRhAEl9Se9l8QLuXxmBEgJsjGkCUM5+PX6keoQZBzAUBiKGSkIA7JDe5f+kuMR6/78xiZLLPk7MQNjtg6TYf+ZHuYS4k2H4MC6kl32a3ZhE22f+cbRN4TR51aaINznSQGmy16bIhcwVDkl7hoonRUeWC6Z9wY2NgcfAz2s/GMoDfACUDwfgZCsqNxvoTdm+gd6UegO9KZ5Kxy+IpwJNUYXV9ol1yw2cJu80cJq8qHKUew5HWcERPFPLzCufOnnGtNzvoJrXsq931bz50513u31oqrK2z+zvbUcpoHyjKpVbqlK5oCqV084ZDxTi7LvBeHf6mYc1/8G+0BWSU6aqjHYsV8uVmx3L1XJl0SkXUE46VRa3uPqCY5BTvlMNyh7VoDhUg9Lq1KFvOGq6uKwaouzUi4PVEme851nmr/6vX6P/XyO9ADC9L1byRmzptrHv9LwnVX2O5F5UPqAJXV5elk/AAMyM6YMqU3VqrXoY1e2ALhud2qfKVq2FLDQ+5sKhELsR4INyCn1uV6VieofEtvtxDD/US9U91JOaDwW5h95ungIjbiMGdQ/1JFZqp8Uh9wC7f83pm+o76t3qS/hG+4/urpvqTdVlXUBUxmq0Fg0UGmaSAJLJq6dvINo9NOxQb6ou9QLTSot+TNnvtVTi1XfUuwn6Mtuv68AscH3YAfIr/TiJABBFTgKq5hgLMaZm5NbdFqw3COAeO+rTkufCvQ9mhbH6/lnqMUC1sQcAchQQqYi8udtzU939BAMgyHEIpqEnT+pArRjUnAIgwkFT7hyyV08v/aMxB+w+qoOLmx/5hWycVUJNrLwkyfokymy7etR103SWdGjkOzJ6RZo+k3CknPSsNZlzO2JWijxL/wMzB5/ChFrHoh/KbBJ06zWJVIs53DBBHDxEcJOPMIIdZPQE4+kRh4Vkpp0u+jajEi60J9HUQrno0wRhZ9cn9IBgD2BGVhhN7Maw7WSyfj7MI3yDFufp4YI0lbe/QfPh1AsXyxRNqxSWREWsiPAB93kFVVUPJXW9aJx/amFsbFYb7Welf3QM9Ig7ZSEoZY2kywLPzhWuk/fYUPjXGGUS4hZsa2Z71QbI9JRlkxt7wDpHmuBk0v7pyCmTTNGIIA8d/yqLOVuVZ/mcdFA30/Q63wKVrAu49flyaHrGpUsewcAzSCPb301aXjc4gWFmnorUEHtJTbVwf3cj0llSo3T1rMFYokxNOuzWgPnZeqwHENEp5kvbTpTPYebDJTRIH06deP1ZXZUp3MQZ9gEXVsX2ilYoQ28D6EQQSUjiZK7iaYTSfeUYH+HPbHxYfnuje/+tlQLYgI9xoygqWRk2VpQll6WJXCQuhnJAw/QwksJSV4CLsuAM1MUwRVAgWow2XhFkcU/9M5vXSXOSEwINIv07+VyVQTc1vU+6mRiKghAYrn8NZ5tV0RedrIggeRxmDvQXay8XsqdSrBmVmpvZ+RNb9FXNM2C/md6SbYLYqKddQAm0kz2uLRcFBqaNJJQCXWAYeK6vprupFr0xDywCFLB+1Uvmf7V9HrMrz+5dP5x6DahBY4SR1j1ajUPIBvm8HgDeicFqxvAVBYC/ouCI8Kc5U08VGMEW0N0DkBfpuuIkLcpuJ8HYNhiJ4gus9yvAa9aFPAXe434x3Oxy6KxtgpPrQGuS9UY6Vfb7nMgZIrLG7Nds/nU9MB0AIQ42OFBJitIyIaXLGk7Ixi2QzwkOIYazX14dAw9hIllhnlNNkEbdiwwciOnGrOWS2el00SOqLKB7g0bB0LIFcifaw/ZjqC57LR8IlAZNPR0aapx3bPzGKBjakHww7BRFRdDZ4wrHzWO4kviK6UuSElI8JVkW5WVKZsssiah6jX9NBE4wkWxwz7lNkFQQJB+9Af2YN5Qr5tiZoocxRBFSGyEjXFhBzqt2tMqwwhd5jQgS8ZutxhzQ7hJkSWGmFmEc1WE4oEMrrleM25BtQBgrNJhl6m4bycKY06napORDgvsidFsdUI+zel6CGtWeZM0IJ6OFCwoT0ktKq4Q5eGuahwpemCMKtKSEDGdwxtKKmIY49hucNjJYaI+XY9ZkSoA53cJeYusYyt2aTjNZTLxRUlBexdeUQgwsASu9w9/y9Lp8qi7zqapFttYH9N0+9KLmd/JDZ1uIAA6+HvcYYsLjed3mUVgRmkbmftroUPZt2rDBslMlUV9guLIyvBfb4H+g/BNL3tp3sytt5YMNLgHHECNFofPw7epmuRfMp+GigpTykJPzaatiBrpIHy865Y9k7EKJx4hL2pAuxDNpTnJCcDxDUVpx5X/kVey5pokGSPbSf/70HfzDlmE39LIbcUS2Dhkc20Y4sq7PcRKfUi7MdDIrSxwUgNDM69sU40pNAiulD5jxHomXsTeC4clrLut5sB6unovKtq7X1FqnOCjV1BBjYXGhlqgsdwSU0HhtCW6KaVAPGsk6PZ9OS2u3GlaGBp76R/emMmbHZjsU5rIVJDLexr3U3qldCfFFgaZbRmEbQwu8n0FNrTG//B5RiDHhwC181bpV0pCaUmo2EKUbo6imIdkh6yueO2Y0uoLnKJ+NL3aLIjoBtdmadSw9Q7TALg+AnKHxrR1Htgr0Ob5203U8LqUlbOmkUf+KrxDlk5ul8XB8CttX2umtZSaFmsGWjS+2asVDhm+6dFxyVv+SmO0Csp5db5Y1WR4H4uIwEpTp4MpFSqRyeh+wXq5KetULnPMsiZCON2nD0swnAL9BsohbTgHdfOfgoJwrzAYELcospuE7zexJm2qaWNzPeyLotTUmU2dqe3H7tcAYGCQR0gpFa/QtIQL0/JU7RHuzqUiGdSm6yrCqTneZnoCzYdxLb3qlQ2m8YOPiop58iGzlXDpfrRuOlK09lozlpOL+dK3WDx2LILucn7/qYbYm6gGmmIjZSjGGTwz40kchGwXdMyU2wgEHBBQJSw2n+UpMzQfKtBAiWtajmI1wzfOrmygyanZlhkLLNfNKNWIHMEF/mOr+zoCgSZtv0vram6Fl4w2Zy216nQu7F8uS1NLv0v7GB0l7f4DqFwcNQUcDRkIYAJZcDcZs/GxssQ+JUmjYyn6uUSxPU8fgqjCs3/dXJiGfBH0sKExsjuwxYUAZR4CbkcaM7JG7jJxjSIkcz48WwIn6Wq/noEmjKJnsUTpVPA6Kb2futYsJgRTfrQpnm67d18H9WmQWEkJjJ+sLeDxq1ebD2h2qXFnWZNKJ+bTK80hDFOtpCkCzL1Q1AySzyFnVog3iQEoXicCFW1qYnMrqt4iAu78dEGKJ6dMQNeYc4uhPHlBA0KIiiYBP4eKYnZjSMUHrkdPYrk4thIa0AvJbwDoFmA6MwAVliAovx4cdaz7psh0myEL8eyAN0+jN6JIsTw2djdBIcBJiFPY8PltpCs1GGoMypUCGrW0nyy6fcdiKZAFpSKBhe0D6udsVAPUWk9zCIBKxEuIpm5ZG4zGXihLLznjpG0RL1Eoqq7Uviut2pTtCaSKlxY2NOXpJu1laMcXTzKZwO2HB0kUzPkm5MrTdHo4rFMX1tFarjkDKlsY85QTxlDixkCBxiQkTna3kTFQ7cn0IWWFNuZSOvNBEZlIwqiaLZqpl34IO7WLXSnpauhMaNebGtCaB0hBP8iKt0FcAyTGV/zVMB97jcgNgslakR+xh3g1KVk8tS5oufenSXIyEICnMAWQjBNatd4usbZnj6zJCOq0RSNE5E30Sk8yQOy8OJ6Z0uqhMEjgEfjDAGmbNzQQC20FRRh8g5aW60+Ybv2eoT2pvZ/laeSP2SXJcLBO5zOesopswKLDxsSLinV6Dd/E2pudrVlLdw+kdZ9KGjDu9dv7AObHtrAkDQBljWDtEuMR8uqV0UVAyrm5648+bBkB7ZjzG9c/TNOVBhEdcg5F/JSyExNlYE5EtLLDeGLKU0smQXFRwZuVOTPJ5gtHZC3NsdOb5YO8F2fKKgvThWMJc65tMWMFEwzpFTnxxOkBL5xwX9IsinXUWviOrF+BMQd3HxucJ3jOw2UOkITgeBhovjsHMUhZ3lHcVw0G6aF8WKMy2bw20lRqk6D3rgJHLhjWzvfkM1a22eZZw5M0S+IA19+woDwLjzgbnerHzEXbySDqpTKIkG/G7nhCxJTqg1JEFroYgERFQhAU5E14Jee95pCtMngrlgFcL5XZyN1plMbQ4GldKV1hGQZ3pJH9rW8ID59sySzxG05OWoFcUEgRccXMb3lkoJDAXY/OYfn29cJTUDuM7h4hnz/tCxQlItdiPNxiO5uhg/TuHiOeSXknGmsm+l66XhlOQwcOqMLJmoQKsSxlD5hKeidEcOPQa7BPXpiPCtoVHdKHLnIa9IMTDypTCuHVsqpCDoQ9Xok/GjkFKQI9hDObu/Y9N6bBKiR3wqL1qZ+JwVDK5RoJzIyPcnKhUPLLdshvrRbLxvDscBbStMqQf11GGdj6z04tDWUHB2nzaJwky8msOAoMcAQ8sNGOnULKPgOQnx1WNBe62cJladqIh8ms3hq48xTsAAXs2X2xO9JBPe4r20gb2JrG9mFrePBqKXgECLQKn5Tk6ychTQnuigY7iErmY6yKHqDY5gE58sW63hURZHr926qr4lcmuCdHazWOJYqP/31QuhhZGrRK0SIs3TfrH4QAH0RwW3emTrDm9+Hzk3W4KYgXcOsTLQtzVPaTH+2+cmFiwJUeKnAgrdKJfzNoJycM3O3f2lFzJnvczIgQQbahur68uzjarriFzMktjuMXWcFC/rP970ZJtaYpkKayIfFF6caC3PFKUaVUwpVDyxH/uJje3ZnOJSLUOt7tajIOqC1IH8eSUgIJIp8HievTLpRCBt6/Lw+kTAjuhNCjV7Oi5Jwtg5t//E82nCMlm0P5OEGUxp1JJ99ZDkqv1EA+V+GELI2zpz58al+LHmUUn9cRhL6TJpruri7FvG1lJ12rwu/D4Sl7GZh3vT7+rA/V2PPq7Um8BiUaEahEsyVYZBZIXKWzalRALHng0BNnZcrgelruxdJyC49CvgK1KXtL9m87TBGmtlYy2H0GS2h9l2WY6kYVja8gwQQ6pCslMllkI2dpQpMl3esOhl1TAOeWkNW7gAVVH92b5Xn58HQxncl66ZOk0mqttGd+STwQGv1gnBasMatXgcOK2a4zO4MdajQ07F/bUHA29sYOVYtSjsCfR0RH50lDYStucwsDDfJWCkqzqAcX1ItKQE9RI3bXYPIoimjCQwLjj0iFi4TK/e+wO87kALtrj6L4IO3TBxWaSUyAtFGPOyrJT51KmoRpzIIzR4drNO2z6Q/med0x0GCwV/h4Nvil3Qco8EGUGUYVorRpURV1WXxvqErUOaKtUTVm4nSVFsVdDUoqnlnyvydqqWFBU9RSf++VhjIvD8HquYYrPXvKigNNmPorK5SdayXWLp607oQAsbjq9v77cnyxHqSGh/Yq32VhbjzsDu/mcpDTW9W/xPHtA6l72DN+KwtgsakZGjBUkNfJUJCcpFUPTK60oFqmba91JFoEX6FjPffjWMW64Pw8wxZgfUb/a4FqIN1NBWTaVSDv71ZlMvpqUUelASRTRS9s8n2nyokA7nFyjsb2qxpSf0T3N1ez6uW3aeHu9vlpfnp2AGaYnB0llKM1N/ymXdy6mICoZ+2wLFKKqE+VJfJt5sSSQhosJjNk1VQQhnZ/ySd1p9T/r24mmh7C7AkhO+wVV08sEE5SpWP0XVfniwJ7GuxTUOJd4cr4C7y5qpjENFfqGtysuNK+p7wHSJtaT6E5ZmMexhvqJBXfBdGCazRzDwyX0bkFnDuj0Q3GRgyqVsGfMmLdkU2rOOAfGiswvserm4oks5JVWwUTdi8/gpI27u1DBvDtmTAtxaGGFPOYp9/LcpEVPAVaWT4/VRq3HHsR0B1am6TzzINYLtdn/UD4S2wadDzMIYgEgaB5F44za1IadMkOg88qdHEs6vuATSqyiAcSOAfgNhnuUiZgopOJZYxBDl5KFCClKtnvkrnTqUHZfhbEKdn8q51V+uGTHPr/h3V/wZxemVrwj5F/r59jnwKOGyD40sQMYwV5ARaKeDxNceU165uMOTiIhgM4eU1DhQIPVaeCrwSUUX1iSgOIokXX3zAI2dpaAfnTG0iEZMSpWzgghZcFwJNk9d+wnZbI/x7B8Sa1Q8NNImsHUZKPAKlpFyVXr6ClwOQ1AAIF3fka/igL9byllfg8Av1yVPQD43Xb9N+oe5n5ongIghcIaZHbNjKijFfidBk9c/5f5E2QKgD8g3YZac0AYw2xzq6FIwzxYCKUHe8WfOcZBR7DewWMN+Qj14B/KH/iBeAEYiEz8FmFY1VdLfCcBJ6JVYEAFrs7HAXKbIEFOH1Qi5BNny8HnoZPbqgDTPcETHeoHWCzkOYbBRsi7YgT4rygpIRfWQgcnnIQ0uL27roLsS8GuBE9m9KZEMAQPPtiFFYKBlN88YvAo/ov90LmHZoCtVhrRHFtTLstgkkaQEvJK33vtbi/g5cRRpjQNy4M6mAPRYq/g84gXBwlVeBOXwLMgY5C8OYdiha+DDdnBbeSZjyC5tk846VFPk/y+Dc2bIqAOvpjRd/BOhkWShb5I3tdtrVGMJw0WcsxQ4gKfQih2+iP5gFoLKx5MP3hqmx+S5z0ra5gQ97l2I6Y7G5KN/i5xQyzdoTDGPFCXbM/WFIU8+uEHAEyXepRPI+bgvg+jHgwSBPhSHg+24Y4Sk5gCcMucwyBAnsf3E9kMcDxgbxfaDO2Kx7XthiUuYevq3XaHhkftLi1/Q3pGwiAzI6ntY0xELnJQu9p9IVn87RmAyQtwGZn0alOvVp0OoGUgimQUqUBVeoFKVKtSR6eFXrVEILYmTUCebA+iOmK16HLCoBIcl9XpfJ0Fye8FOAqjtBgUiFpD8uk2KVqZfElnK6Eb5uLLZrOtMaECYVmc2mO7ekYtRhizXPlK+0CFOurSIEFqznarl0qLGUdoIdKkfk2ESdJZkkLtbsNEizlVOij+delbHEp8q6MFKF7ulwAMlid4kuL6KDeY43XNnq1d6ydpCvjOAwU2T2Y3KihuYsWhKOR6Xn0RIkVh0zEQkGKhoGGu4/WZhEcQj4iELEGiJMlSUFClokmTLkOmLNnoGHIw40mCjeOgRTx8AkK5RMRXDvoLS04hT74ChZSKFCtRSkVNQ6tMuQqVjthwyWUeZPnIBRc9cMaym245bYLTJJvnVHnBOXorXAyqPe9FL3nZK171mhqve0Ott+yyas2Wd9R519u+taleoyYNWjRbYmTSpl2r93To0q1Tj15mFn0O67fucw4Dhgwb9J1rvkyKO3FNed9jn/jAp0nbHS5oM+7oPLM+eYGz/lCXhi87hafr2uuevbAlarqbbuF8JF+ePw9eF7nzkDX5//vre66zY9sXiSowdb/8yx0bkNbsvkNPw911eW37ZhoLypgBnx1gYU36utxg+3dfxvcpXUvGD97h+MBE5kqalXwzf4t+3rsXXEtfDcRquo5Tvkli/YtdDXSh3tRrjG647B3Paz/04xzvAtsfAA==) format('woff2');font-weight:700}
:root{--navy:#011072;--night:#06091F;--accent:#4A6CF7;--sky:#8FA6FF;--cyan:#2EC5F5;--soft:#F0F2FF;--line:#D8DCE3;--fg:#10142E;--muted:#6E7480;--bg:#F5F6FC;--ok:#1C7C54;--okbg:#E3F3EC;--bad:#B42318;--badbg:#FBE5E3}
*{box-sizing:border-box}html,body{margin:0;background:var(--bg);color:var(--fg);font-family:'Blauer Nue',system-ui,sans-serif;font-size:16px;line-height:1.6;-webkit-font-smoothing:antialiased}
a{color:var(--accent)}button{font-family:inherit;cursor:pointer}
.wrap{max-width:980px;margin:0 auto;padding:0 24px}
.hero{position:relative;overflow:hidden;background:var(--night);color:#fff}
.hero .ph{position:absolute;inset:0;background-size:cover;background-position:center;opacity:.32;filter:saturate(.6)}
.hero .vl{position:absolute;inset:0;background:linear-gradient(120deg,rgba(1,16,114,.96),rgba(1,16,114,.78) 55%,rgba(6,9,31,.9))}
.hero .gr{position:absolute;inset:0;background-image:linear-gradient(rgba(255,255,255,.05) 1px,transparent 1px),linear-gradient(90deg,rgba(255,255,255,.05) 1px,transparent 1px);background-size:44px 44px}
.hero .in{position:relative;padding:26px 24px 34px}
.top{display:flex;justify-content:space-between;align-items:center;gap:12px;margin-bottom:40px}.top img{height:26px}
.pill{border:1px solid rgba(201,211,255,.45);color:#C9D3FF;border-radius:99px;padding:5px 14px;font-size:12px;font-weight:600;letter-spacing:.14em;text-transform:uppercase}
.kick{font-size:13px;font-weight:600;letter-spacing:.14em;text-transform:uppercase;color:var(--sky)}
.hero h1{font-size:44px;line-height:1.05;margin:10px 0 12px;letter-spacing:-.01em}
.hero .big{position:absolute;right:24px;top:40px;font-size:200px;line-height:1;font-weight:700;color:transparent;-webkit-text-stroke:1.5px rgba(143,166,255,.45);pointer-events:none}
.hero p.s{font-size:18px;color:#D7DDFA;max-width:640px;margin:0 0 20px}
.metro{display:flex;align-items:flex-start;margin:26px 0 4px;max-width:640px}
.metro .st{flex:1;position:relative;text-align:left;font-size:12px;color:#AEB8E8}
.metro .st:before{content:"";position:absolute;left:0;right:0;top:9px;height:5px;background:rgba(255,255,255,.18)}
.metro .st.past:before,.metro .st.on:before{background:linear-gradient(90deg,var(--accent),var(--cyan))}
.metro .st:last-child:before{right:auto;width:0}
.metro .d{position:relative;display:block;width:22px;height:22px;border-radius:50%;border:3px solid var(--sky);background:var(--night);margin-bottom:6px}
.metro .on .d{background:var(--cyan);border-color:#fff;box-shadow:0 0 0 6px rgba(46,197,245,.25)}.metro .past .d{background:var(--accent)}
.metro .on{color:#fff;font-weight:700}
.cta{display:flex;gap:10px;flex-wrap:wrap;margin-top:22px}
.btn{border:1.5px solid var(--line);background:#fff;color:var(--navy);border-radius:12px;padding:10px 18px;font-size:15px;font-weight:600;text-decoration:none;display:inline-block}
.btn.pri{background:var(--accent);border-color:var(--accent);color:#fff}.btn.ghost{background:transparent;border-color:rgba(255,255,255,.5);color:#fff}
.btn:disabled{opacity:.45;cursor:not-allowed}
nav.toc{position:sticky;top:0;z-index:5;background:rgba(245,246,252,.94);backdrop-filter:blur(6px);border-bottom:1px solid var(--line)}
nav.toc .wrap{display:flex;gap:6px;overflow-x:auto;padding-top:10px;padding-bottom:10px;scrollbar-width:none}
nav.toc a{white-space:nowrap;text-decoration:none;color:var(--muted);font-weight:600;font-size:14px;padding:6px 12px;border-radius:99px}
nav.toc a.on{background:var(--navy);color:#fff}
main{padding:34px 0 50px}
section{background:#fff;border:1px solid #E6E9F4;border-radius:20px;padding:30px 32px;margin:0 0 22px;scroll-margin-top:60px}
.kk{font-size:12px;font-weight:600;letter-spacing:.14em;text-transform:uppercase;color:var(--accent)}
h2{font-size:28px;line-height:1.15;color:var(--navy);margin:6px 0 16px}h3{font-size:19px;color:var(--navy);margin:22px 0 8px}
.lead{font-size:19px;line-height:1.55;color:var(--navy);font-weight:600}
.aula{display:grid;grid-template-columns:auto 1fr auto;gap:6px 12px;align-items:center;background:var(--soft);border-radius:14px;padding:12px 16px;margin:0 0 18px;font-size:14px}
.aula .tag{background:var(--navy);color:#fff;font-weight:700;font-size:11px;letter-spacing:.12em;text-transform:uppercase;border-radius:8px;padding:4px 8px}
.aula .w{font-weight:600;color:var(--navy)}.aula .ex{font-weight:700;color:var(--accent);font-size:13px}
.aula .o{grid-column:1/-1;color:var(--muted)}
.box{border-radius:16px;padding:18px 20px;margin:18px 0}.box b.t{display:block;font-size:12px;letter-spacing:.14em;text-transform:uppercase;margin-bottom:4px}
.box.pratica{background:var(--soft);border-left:5px solid var(--accent)}.box.pratica b.t{color:var(--accent)}
.box.atencao{background:var(--navy);color:#fff}.box.atencao b.t{color:var(--sky)}.box p{margin:0}
.src{font-size:13px;color:var(--muted);border-top:1px dashed var(--line);padding-top:10px;margin-top:18px}
.notes{margin-top:22px;border:2px solid #C9D1EA;border-radius:18px;padding:18px 20px;background:linear-gradient(#fff,#FAFBFF)}
.notes h4{margin:0;color:var(--navy);font-size:16px}.notes .h{font-size:13px;color:var(--muted);margin-bottom:8px}
label{display:block;font-weight:600;color:var(--navy);font-size:14px;margin:12px 0 4px}
textarea{width:100%;min-height:96px;border:1.5px solid var(--line);border-radius:12px;padding:10px 12px;font:inherit;font-size:15px;color:var(--fg);background:#fff;resize:vertical;background-image:repeating-linear-gradient(transparent 0 30px,#EEF0F7 30px 31px);background-attachment:local;line-height:31px}
textarea:focus{outline:none;border-color:var(--accent);box-shadow:0 0 0 4px rgba(74,108,247,.15)}
.saved{font-size:12px;color:var(--ok);min-height:16px;margin-top:2px}
table{width:100%;border-collapse:collapse;font-size:15px}th{background:var(--navy);color:#fff;text-align:left;font-size:12px;letter-spacing:.08em;text-transform:uppercase;padding:10px 12px}
td{padding:10px 12px;border-bottom:1px solid var(--line);vertical-align:top}td.f{font-weight:700;color:var(--navy);white-space:nowrap}
.cards{display:grid;grid-template-columns:repeat(3,1fr);gap:14px}.cards div{background:var(--soft);border-radius:16px;padding:16px;border-top:4px solid var(--accent)}
.cards b{display:block;font-size:12px;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
ol.res{list-style:none;padding:0;margin:0;counter-reset:r}ol.res li{counter-increment:r;position:relative;padding:12px 14px 12px 52px;margin-bottom:8px;background:var(--soft);border-radius:12px}
ol.res li:before{content:counter(r);position:absolute;left:14px;top:11px;width:26px;height:26px;border-radius:50%;background:var(--accent);color:#fff;font-weight:700;font-size:13px;display:flex;align-items:center;justify-content:center}
.ex{border:1px solid #E6E9F4}
.meta{display:flex;gap:8px;flex-wrap:wrap;margin:0 0 12px}.meta span{background:var(--soft);color:var(--navy);font-size:13px;font-weight:600;border-radius:99px;padding:4px 12px}
.cen{background:#FAFBFF;border-left:4px solid var(--cyan);border-radius:0 12px 12px 0;padding:12px 16px;margin:0 0 6px}
.q{margin-top:18px}.q .p{font-weight:700;color:var(--navy)}
.ref{display:none;margin-top:10px;background:var(--okbg);border-radius:12px;padding:12px 14px;font-size:15px}.ref.show{display:block}.ref b{color:var(--ok)}
.row{display:flex;gap:10px;align-items:center;margin-top:8px;flex-wrap:wrap}
.mc .op{display:block;width:100%;text-align:left;border:1.5px solid var(--line);background:#fff;border-radius:12px;padding:11px 14px;margin:6px 0;font-size:15px;color:var(--fg)}
.mc .op:hover:not(:disabled){border-color:var(--accent)}.mc .op.ok{background:var(--okbg);border-color:var(--ok)}.mc .op.bad{background:var(--badbg);border-color:var(--bad)}
.fb{margin-top:6px;font-size:14px;color:var(--muted)}
.score{display:flex;align-items:center;gap:16px;background:var(--navy);color:#fff;border-radius:16px;padding:16px 20px;margin-bottom:16px}.score b{font-size:28px}
.prog{height:8px;background:var(--soft);border-radius:99px;overflow:hidden;margin:6px 0 0}.prog i{display:block;height:100%;background:linear-gradient(90deg,var(--accent),var(--cyan));width:0}
footer{background:var(--night);color:#AEB8E8;font-size:12px;padding:18px 0}footer .wrap{display:flex;justify-content:space-between;gap:14px;flex-wrap:wrap;align-items:center}footer img{height:18px}
@media(max-width:760px){.hero h1{font-size:32px}.hero .big{display:none}.cards{grid-template-columns:1fr}section{padding:22px 18px}.aula{grid-template-columns:1fr}.metro .st span{display:none}}
@media print{nav.toc,.cta,.row button{display:none}section{break-inside:avoid-page}}
</style></head><body>
<header class="hero"><div class="ph" style="background-image:url('https://hscglobalgroup.com/assets/images/md-brasil.jpg')"></div><div class="vl"></div><div class="gr"></div><div class="big">01</div>
<div class="wrap in"><div class="top"><img alt="HSC Global" src="https://hscglobalgroup.com/assets/images/novo-logo-branco.svg"><span class="pill">Apostila do aluno</span></div>
<div class="kick">Curso IEC 62304 na prática</div><h1>Dia 1: a fundação. Por que a norma existe, quem a exige e como classificar</h1><p class="s">Leia aqui na plataforma, no seu ritmo. Suas anotações ficam salvas neste navegador.</p><div class="cta"><a class="btn pri" href="#cap1">Começar a leitura</a><a class="btn ghost" href="#revisar">Revisar o dia</a><a class="btn ghost" data-hsc="baixar-pdf" href="HSC-62304-D01_Apostila_do_Aluno.pdf" target="_blank" rel="noopener" download><svg viewBox="0 0 24 24" width="18" height="18" fill="none" stroke="currentColor" stroke-width="2" style="vertical-align:-3px;margin-right:6px"><path d="M12 3v12m0 0l-4-4m4 4l4-4"/><path d="M4 17v3h16v-3"/></svg>Baixar PDF</a></div><div class="metro"><div class="st on"><span class="d"></span><span>D1 Fundação</span></div><div class="st "><span class="d"></span><span>D2 Projeto</span></div><div class="st "><span class="d"></span><span>D3 Risco</span></div><div class="st "><span class="d"></span><span>D4 Verificação</span></div></div></div></header><nav class="toc"><div class="wrap"><a href="#mapa">Mapa</a><a href="#cap1">1. Por que a norma existe</a><a href="#cap2">2. A norma em uma página</a><a href="#cap3">3. Quem exige e com qual edição</a><a href="#cap4">4. Tipos de software e vocabulário</a><a href="#cap5">5. Requisitos gerais e classificação</a><a href="#cap6">6. Modelos de ciclo de vida e ágil</a><a href="#normas">Normas</a><a href="#glossario">Glossário</a><a href="#revisar">Revisar</a></div></nav><main><div class="wrap"><section id="mapa"><div class="kk">Mapa do dia</div><h2>Aula, apostila e caderno</h2><p>Software de dispositivo médico falha de jeitos que o teste do produto pronto nem sempre revela. O primeiro dia do curso constrói a base para entender a IEC 62304: por que ela existe, o que ela pede em linhas gerais, quem a exige no Brasil e com qual edição, quais tipos de software ela cobre, como o software é classificado e como escolher o modelo de ciclo de vida. O fio condutor é o VIDA PA, um produto fictício com firmware, aplicativo e portal.</p><p>Esta apostila tem texto próprio: ela não repete a fala da instrutora, organiza o que você precisa guardar, com a fonte de cada regra. Em cada capítulo, a faixa <b>Na aula</b> indica os slides e o exercício do caderno correspondentes. É um curso normativo: ele mostra o que a norma exige e por quê.</p><div class="cards" style="margin:18px 0 20px"><div><b>Situar</b>Explicar por que a IEC 62304 existe e por que o teste final não basta.</div><div><b>Ler</b>Reconhecer os cinco processos e o peso das palavras da norma.</div><div><b>Classificar</b>Entender como a classe A, B ou C é atribuída e o que ela muda.</div></div><table><tr><th>Capítulo</th><th>Tema</th><th>Na aula</th><th>No caderno</th></tr><tr><td class="f">1</td><td>Por que a norma existe</td><td>Slides 11 a 15</td><td>E1</td></tr><tr><td class="f">2</td><td>A norma em uma página</td><td>Slides 3 a 10</td><td>E2</td></tr><tr><td class="f">3</td><td>Quem exige e com qual edição</td><td>Slides 16 a 25</td><td>E1</td></tr><tr><td class="f">4</td><td>Tipos de software e vocabulário</td><td>Slides 27 a 33</td><td>E2</td></tr><tr><td class="f">5</td><td>Requisitos gerais e classificação</td><td>Slides 34 a 42</td><td>E3</td></tr><tr><td class="f">6</td><td>Modelos de ciclo de vida e ágil</td><td>Slides 43 a 48</td><td>E4</td></tr></table><div style="margin:6px 0 4px;font-size:13px;color:var(--muted)" id="progTxt"></div><div class="prog"><i id="progBar"></i></div></section><section id="cap1"><div class="kk">Capítulo 1</div><h2>Por que a norma existe</h2><div class="aula"><span class="tag">Na aula</span><span class="w">Slides 11 a 15</span><span class="ex">Caderno: E1</span><span class="o">Repare no que os quatro casos têm em comum: nenhum foi resolvido testando mais no fim.</span></div><p class="lead">A IEC 62304 nasce de uma constatação incômoda: um software pode passar em todos os testes do produto pronto e, ainda assim, guardar um defeito capaz de ferir alguém. A própria norma registra isso no Anexo A, quando afirma que o teste do software não basta para determinar que ele é seguro.</p><p>Os casos estudados na abertura mostram faces diferentes do mesmo problema. No acelerador Therac-25, um defeito raro, que dependia de tempo e de uma sequência de teclas, escapou dos testes, e o projeto tinha retirado as travas de hardware que antes seguravam o erro. No Panamá, o software de planejamento aceitou um modo de inserir dados que ninguém havia previsto e não houve conferência independente do resultado. Nas bombas de infusão, o defeito de software apareceu como o tipo de problema mais relatado de uma família inteira de equipamentos. Nos marcapassos e bombas de insulina, a ameaça veio de fora: alguém tentando fazer o software falhar.</p><p>A resposta da norma é de processo. Em vez de confiar no teste final, ela exige que a segurança seja construída ao longo do desenvolvimento e mantida depois do lançamento: requisitos, arquitetura, verificação em cada etapa, gerenciamento de risco, controle de configuração, resolução de problemas e manutenção.</p><div class="box pratica"><b class="t">Para guardar</b><p>Segurança de software não se prova só no fim. Ela resulta do processo usado para desenvolver e manter o software, e a norma pede mais rigor quanto maior o dano possível.</p></div><div class="src">Fonte: ABNT NBR IEC 62304:2023, Anexo A; Leveson e Turner, IEEE Computer, 1993; FDA, Infusion Pump Improvement Initiative, 2010</div><div class="notes"><h4>Minhas anotações - Capítulo 1</h4><div class="h">Escreva com as suas palavras. Fica salvo neste navegador.</div><label for="cap1_ideias">O que levo deste capítulo</label><textarea id="cap1_ideias" data-k="cap1_ideias" data-label="Capítulo 1 - O que levo deste capítulo" placeholder=""></textarea><div class="saved" data-for="cap1_ideias"></div><label for="cap1_duvidas">Dúvidas para enviar ao instrutor</label><textarea id="cap1_duvidas" data-k="cap1_duvidas" data-label="Capítulo 1 - Dúvidas para o instrutor" placeholder=""></textarea><div class="saved" data-for="cap1_duvidas"></div><label for="cap1_livre">Anotações livres</label><textarea id="cap1_livre" data-k="cap1_livre" data-label="Capítulo 1 - Anotações livres" placeholder=""></textarea><div class="saved" data-for="cap1_livre"></div></div></section><section id="cap2"><div class="kk">Capítulo 2</div><h2>A norma em uma página</h2><div class="aula"><span class="tag">Na aula</span><span class="w">Slides 3 a 10</span><span class="ex">Caderno: E2</span><span class="o">Guarde a figura dos cinco processos: ela volta em todos os dias do curso.</span></div><p class="lead">A IEC 62304 é uma norma de processo. Ela não diz como o software deve funcionar; diz quais processos, atividades e tarefas o fabricante precisa ter para desenvolver e manter software de dispositivo médico, e que tudo isso fique registrado.</p><p>A norma se aplica tanto ao software que está dentro de um equipamento quanto ao software que é ele mesmo o dispositivo médico. Ela deixa de fora a validação e a liberação final do dispositivo, que pertencem ao nível do produto, e não impõe modelo de ciclo de vida, formato de documento nem organograma.</p><p>São cinco processos. O desenvolvimento (Seção 5) tem oito atividades em sequência lógica, do planejamento à liberação. A manutenção (Seção 6) começa depois do lançamento e reaproveita as atividades do desenvolvimento para implementar mudanças. Três processos atravessam os dois do começo ao fim: gerenciamento de risco de software (Seção 7), gerenciamento de configuração (Seção 8) e resolução de problemas (Seção 9).</p><p>O vocabulário pesa. Processo é uma seção, atividade é uma subseção e tarefa é um requisito individual. "Deve" indica obrigação; "convém", recomendação; "estabelecer" significa definir, documentar e implementar; e "conforme apropriado" significa fazer, a menos que exista justificativa documentada para não fazer. A conformidade (item 1.4) é demonstrada pela inspeção da documentação, incluindo o arquivo de gerenciamento de risco, e pela avaliação dos processos.</p><div class="box pratica"><b class="t">Na prática</b><p>Quando alguém disser que "conforme apropriado" é opcional, peça a justificativa documentada. Sem ela, a tarefa é exigida.</p></div><div class="src">Fonte: ABNT NBR IEC 62304:2023, Seções 1 a 9 e item 1.4</div><div class="notes"><h4>Minhas anotações - Capítulo 2</h4><div class="h">Escreva com as suas palavras. Fica salvo neste navegador.</div><label for="cap2_ideias">O que levo deste capítulo</label><textarea id="cap2_ideias" data-k="cap2_ideias" data-label="Capítulo 2 - O que levo deste capítulo" placeholder=""></textarea><div class="saved" data-for="cap2_ideias"></div><label for="cap2_duvidas">Dúvidas para enviar ao instrutor</label><textarea id="cap2_duvidas" data-k="cap2_duvidas" data-label="Capítulo 2 - Dúvidas para o instrutor" placeholder=""></textarea><div class="saved" data-for="cap2_duvidas"></div><label for="cap2_livre">Anotações livres</label><textarea id="cap2_livre" data-k="cap2_livre" data-label="Capítulo 2 - Anotações livres" placeholder=""></textarea><div class="saved" data-for="cap2_livre"></div></div></section><section id="cap3"><div class="kk">Capítulo 3</div><h2>Quem exige e com qual edição</h2><div class="aula"><span class="tag">Na aula</span><span class="w">Slides 16 a 25</span><span class="ex">Caderno: E1</span><span class="o">Para cada regulamento, anote qual edição da 62304 ele cita.</span></div><p class="lead">Uma norma técnica não obriga por si só. A IEC 62304 passa a ser exigida quando um regulamento manda cumpri-la. No Brasil, para software de dispositivo médico, isso acontece por três caminhos: a Anvisa, o Inmetro e o laboratório de ensaio, por meio da IEC 60601-1.</p><p>Na Anvisa, a RDC 751/2022 inclui o software na definição de dispositivo médico. O software que comanda um equipamento ou influencia o seu uso tem a classe do equipamento; o software como dispositivo médico (SaMD) é classificado pela Regra 11. A correção de defeito de software é alteração não reportável, mas continua controlada pelo sistema da qualidade. A RDC 657/2022, específica para SaMD, pede declaração de conformidade com a IEC 62304, a IEC 62366-1 e a ISO 14971, e não se aplica ao software embarcado, que segue com o equipamento.</p><p>No Inmetro, a Portaria 384/2020 olha o software duas vezes: na análise documental, que inclui a documentação do ciclo de vida do sistema eletromédico programável, e na auditoria, com a Tabela 7 de itens da IEC 62304 e a Tabela 7-b, que indica o que vale para cada classe. Para esfigmomanômetros, a Portaria 341/2021 acrescenta a metrologia legal: mudança de software que possa influenciar as características metrológicas só depois de aprovada pelo Inmetro.</p><p>No laboratório, a IN Anvisa 283/2024 torna a IEC 60601-1 compulsória no seu campo de aplicação, e a cláusula 14 dessa norma manda aplicar partes da IEC 62304 ao software do equipamento. A manutenção pós-produção fica fora da cláusula 14.</p><p>Há três textos em circulação: a IEC 62304:2006, a mesma com a Emenda 1 de 2015 e a ABNT NBR IEC 62304:2023, que traduz o texto de 2006 sem a emenda. Os documentos do curso tratam a versão com a Emenda 1 como base para produto novo, por ser a que a Portaria 384 e o relatório de ensaio mais recente usam, e a ABNT como apoio de terminologia. A revisão da norma (2º rascunho de comitê, 2026) aparece no curso só como antecipação, nunca como requisito.</p><div class="box pratica"><b class="t">Na prática</b><p>Antes de discutir qualquer cláusula, pergunte: quem vai avaliar esta parte do produto, e com qual texto da norma?</p></div><div class="src">Fonte: RDC Anvisa 751/2022, arts. 2º, 8º e 16; RDC Anvisa 657/2022, art. 13; Portaria Inmetro 384/2020, 6.2.2.1.2 e Anexo A; Portaria Inmetro 341/2021, 7.1; IN Anvisa 283/2024; IEC 60601-1, cláusula 14</div><div class="notes"><h4>Minhas anotações - Capítulo 3</h4><div class="h">Escreva com as suas palavras. Fica salvo neste navegador.</div><label for="cap3_ideias">O que levo deste capítulo</label><textarea id="cap3_ideias" data-k="cap3_ideias" data-label="Capítulo 3 - O que levo deste capítulo" placeholder=""></textarea><div class="saved" data-for="cap3_ideias"></div><label for="cap3_duvidas">Dúvidas para enviar ao instrutor</label><textarea id="cap3_duvidas" data-k="cap3_duvidas" data-label="Capítulo 3 - Dúvidas para o instrutor" placeholder=""></textarea><div class="saved" data-for="cap3_duvidas"></div><label for="cap3_livre">Anotações livres</label><textarea id="cap3_livre" data-k="cap3_livre" data-label="Capítulo 3 - Anotações livres" placeholder=""></textarea><div class="saved" data-for="cap3_livre"></div></div></section><section id="cap4"><div class="kk">Capítulo 4</div><h2>Tipos de software e vocabulário</h2><div class="aula"><span class="tag">Na aula</span><span class="w">Slides 27 a 33</span><span class="ex">Caderno: E2</span><span class="o">Ao ver o VIDA PA, separe o que é sistema, item, unidade e SDPD.</span></div><p class="lead">A norma enxerga o software em níveis. O sistema de software é o todo; ele se divide em itens de software, partes identificáveis; e os itens que não são mais divididos são as unidades. Quem decide onde cortar é o fabricante.</p><p>O software de procedência desconhecida (SDPD, em inglês SOUP) é o software que não foi desenvolvido para o dispositivo médico, como um sistema operacional, uma pilha de comunicação ou uma biblioteca de código aberto, ou um software antigo sem registros de desenvolvimento. Ele pode ser usado, com regras próprias vistas no Dia 2.</p><p>Há três famílias. O software em um dispositivo médico (SiMD), como o firmware de um medidor; o software que é o próprio dispositivo médico (SaMD), que roda em plataforma de uso geral; e o software de saúde, mais amplo, que inclui os dois e vai além. A IEC 62304 em vigor cobre o software de dispositivo médico; a IEC 82304-1 trata do produto de software de saúde; a IEC 81001-5-1, da segurança da informação. Essas duas últimas são complementares.</p><p>No equipamento eletromédico, o modelo V ajuda a separar responsabilidades: a IEC 62304 cobre dos requisitos de software até o teste do sistema de software; a arquitetura do equipamento e a validação ficam com a IEC 60601-1. Para um aplicativo, o que decide se ele é dispositivo médico é o uso pretendido declarado pelo fabricante, não a tecnologia.</p><div class="box pratica"><b class="t">Para guardar</b><p>A 62304 é o requisito de processo. A ISO 14971 é obrigatória porque a 62304 a chama. As demais normas são complementares.</p></div><div class="src">Fonte: ABNT NBR IEC 62304:2023, 3.12, 3.25 a 3.29 e Anexo C; RDC Anvisa 751/2022, arts. 2º e 8º</div><div class="notes"><h4>Minhas anotações - Capítulo 4</h4><div class="h">Escreva com as suas palavras. Fica salvo neste navegador.</div><label for="cap4_ideias">O que levo deste capítulo</label><textarea id="cap4_ideias" data-k="cap4_ideias" data-label="Capítulo 4 - O que levo deste capítulo" placeholder=""></textarea><div class="saved" data-for="cap4_ideias"></div><label for="cap4_duvidas">Dúvidas para enviar ao instrutor</label><textarea id="cap4_duvidas" data-k="cap4_duvidas" data-label="Capítulo 4 - Dúvidas para o instrutor" placeholder=""></textarea><div class="saved" data-for="cap4_duvidas"></div><label for="cap4_livre">Anotações livres</label><textarea id="cap4_livre" data-k="cap4_livre" data-label="Capítulo 4 - Anotações livres" placeholder=""></textarea><div class="saved" data-for="cap4_livre"></div></div></section><section id="cap5"><div class="kk">Capítulo 5</div><h2>Requisitos gerais e classificação</h2><div class="aula"><span class="tag">Na aula</span><span class="w">Slides 34 a 42</span><span class="ex">Caderno: E3</span><span class="o">Ao classificar, a probabilidade de falha do software é sempre 100%.</span></div><p class="lead">A Seção 4 traz os requisitos gerais. A 4.1 pede que o fabricante demonstre, por meio de um sistema de gestão da qualidade, capacidade de entregar software que atenda consistentemente aos requisitos dos clientes e regulatórios. A 4.2 manda aplicar o processo de gerenciamento de risco da ISO 14971, que é a única referência normativa da 62304.</p><p>A 4.3 classifica cada sistema de software em A, B ou C pelo pior efeito possível sobre o paciente, o operador ou outra pessoa: A, nenhum ferimento ou dano à saúde; B, nenhum ferimento sério; C, morte ou ferimento sério possíveis. Para classificar, a probabilidade de o software falhar em se comportar como especificado é assumida como 100%.</p><p>As versões divergem na redução de classe. No texto ABNT de 2023, igual ao de 2006, só uma medida de controle de risco física reduz a classe. Com a Emenda 1, contam as medidas de controle externas ao sistema de software, que podem ser hardware, outro software independente ou um procedimento. O rascunho da revisão exige justificativa e verificação dessas medidas antes da liberação.</p><p>Classificar também é documentar. O software que implementa uma medida de controle de risco recebe a classe do perigo que controla; a classe fica registrada no arquivo de gerenciamento de risco; itens herdam a classe do sistema, salvo separação fundamentada; e, enquanto não houver classe atribuída, vale a classe C. A classe decide quais requisitos se aplicam, e entre a ABNT e a Portaria 384 a diferença mais visível é o teste do sistema, exigido também na classe A.</p><div class="box pratica"><b class="t">Erros comuns</b><p>Confundir a classe da 62304 com a classe de risco da Anvisa; classificar pela probabilidade de falha; reduzir a classe só com instrução de uso; dar classe menor a itens sem fundamentar a separação; deixar a classe fora do arquivo de risco; não revisar a classe quando o produto muda.</p></div><div class="src">Fonte: ABNT NBR IEC 62304:2023, 2, 4.1 a 4.3, 3.23 e Anexo B; IEC 62304:2006+AMD1:2015, 4.3; Portaria Inmetro 384/2020, Tabela 7-b</div><div class="notes"><h4>Minhas anotações - Capítulo 5</h4><div class="h">Escreva com as suas palavras. Fica salvo neste navegador.</div><label for="cap5_ideias">O que levo deste capítulo</label><textarea id="cap5_ideias" data-k="cap5_ideias" data-label="Capítulo 5 - O que levo deste capítulo" placeholder=""></textarea><div class="saved" data-for="cap5_ideias"></div><label for="cap5_duvidas">Dúvidas para enviar ao instrutor</label><textarea id="cap5_duvidas" data-k="cap5_duvidas" data-label="Capítulo 5 - Dúvidas para o instrutor" placeholder=""></textarea><div class="saved" data-for="cap5_duvidas"></div><label for="cap5_livre">Anotações livres</label><textarea id="cap5_livre" data-k="cap5_livre" data-label="Capítulo 5 - Anotações livres" placeholder=""></textarea><div class="saved" data-for="cap5_livre"></div></div></section><section id="cap6"><div class="kk">Capítulo 6</div><h2>Modelos de ciclo de vida e ágil</h2><div class="aula"><span class="tag">Na aula</span><span class="w">Slides 43 a 48</span><span class="ex">Caderno: E4</span><span class="o">Pergunte sempre: qual modelo está no plano, e as saídas contam a mesma história?</span></div><p class="lead">A norma não prescreve um modelo de ciclo de vida. Cascata, incremental e evolucionário são citados no Anexo B, e o desenvolvimento ágil também pode ser usado. O que a norma exige é que o modelo esteja definido ou referenciado no plano e que as saídas fiquem consistentes entre si.</p><p>A consistência é o ponto que não é livre. Requisitos, arquitetura, código, testes e análise de risco precisam contar a mesma história; uma saída tem de estar disponível quando for entrada de outra atividade; e, antes da liberação, tudo precisa estar consistente. O gerenciamento de configuração é a ferramenta para saber qual versão de cada coisa está valendo.</p><p>No ágil, a forma mais aceita de conciliar com a 62304 vem do AAMI TIR45 e foi incorporada ao rascunho da revisão: pensar em camadas (história, incremento, liberação e produto) e pôr a documentação e a verificação dentro da definição de pronto de cada camada. Quando dá errado, quase sempre algo ficou fora do sprint: integração deixada para o fim, risco analisado só antes da liberação, anomalia tratada como item de backlog sem passar pela resolução de problemas, arquitetura alterada sem atualizar o plano.</p><div class="box pratica"><b class="t">Na prática</b><p>Num produto com várias partes, como firmware, app e portal, o modelo precisa dizer também como as versões de cada parte se mantêm compatíveis entre si.</p></div><div class="src">Fonte: ABNT NBR IEC 62304:2023, 5.1.1 e Anexo B, Tabela B.1; IEC 60601-1, 14.4; AAMI TIR45:2023 (complementar)</div><div class="notes"><h4>Minhas anotações - Capítulo 6</h4><div class="h">Escreva com as suas palavras. Fica salvo neste navegador.</div><label for="cap6_ideias">O que levo deste capítulo</label><textarea id="cap6_ideias" data-k="cap6_ideias" data-label="Capítulo 6 - O que levo deste capítulo" placeholder=""></textarea><div class="saved" data-for="cap6_ideias"></div><label for="cap6_duvidas">Dúvidas para enviar ao instrutor</label><textarea id="cap6_duvidas" data-k="cap6_duvidas" data-label="Capítulo 6 - Dúvidas para o instrutor" placeholder=""></textarea><div class="saved" data-for="cap6_duvidas"></div><label for="cap6_livre">Anotações livres</label><textarea id="cap6_livre" data-k="cap6_livre" data-label="Capítulo 6 - Anotações livres" placeholder=""></textarea><div class="saved" data-for="cap6_livre"></div></div></section><section id="normas"><div class="kk">Normas citadas</div><h2>Onde está cada regra</h2><table><tr><th>Documento</th><th>Para que serve no Dia 1</th></tr><tr><td class="f">ABNT NBR IEC 62304:2023</td><td>Texto brasileiro da norma (tradução da edição de 2006, sem a Emenda 1).</td></tr><tr><td class="f">IEC 62304:2006+AMD1:2015</td><td>Texto com a Emenda 1, citado pela Portaria Inmetro 384/2020.</td></tr><tr><td class="f">ABNT NBR ISO 14971:2020</td><td>Gerenciamento de risco, exigido pela 62304 (4.2).</td></tr><tr><td class="f">RDC Anvisa 751/2022</td><td>Classificação, notificação e registro de dispositivos médicos; software na definição.</td></tr><tr><td class="f">RDC Anvisa 657/2022</td><td>Regularização de software como dispositivo médico (SaMD).</td></tr><tr><td class="f">IN Anvisa 283/2024</td><td>Torna a IEC 60601-1 compulsória no seu campo de aplicação.</td></tr><tr><td class="f">Portaria Inmetro 384/2020</td><td>Certificação de equipamentos sob vigilância sanitária; Tabelas 7 e 7-b.</td></tr><tr><td class="f">Portaria Inmetro 341/2021</td><td>Regulamento metrológico de esfigmomanômetros.</td></tr><tr><td class="f">IEC 60601-1, cláusula 14</td><td>Sistemas eletromédicos programáveis (SEMP).</td></tr></table><p class="src" style="border:0;padding:0">Confirme a vigência de cada documento no site oficial antes de aplicar.</p></section><section id="glossario"><div class="kk">Glossário</div><h2>Termos do Dia 1</h2><table><tr><td class="f">SDPD (SOUP)</td><td>Software de procedência desconhecida: não desenvolvido para o dispositivo médico ou sem registros adequados.</td></tr><tr><td class="f">SiMD</td><td>Software em um dispositivo médico, como o firmware embarcado.</td></tr><tr><td class="f">SaMD</td><td>Software que é o próprio dispositivo médico, sem ser parte do hardware de um dispositivo.</td></tr><tr><td class="f">SEMP</td><td>Sistema eletromédico programável: equipamento com um ou mais subsistemas eletrônicos programáveis.</td></tr><tr><td class="f">SSEP</td><td>Subsistema eletrônico programável, onde o software é executado.</td></tr><tr><td class="f">Sistema de software</td><td>Coleção integrada de itens de software.</td></tr><tr><td class="f">Item de software</td><td>Qualquer parte identificável de um programa.</td></tr><tr><td class="f">Unidade de software</td><td>Item de software que não é mais subdividido.</td></tr><tr><td class="f">Ferimento sério</td><td>Risco à vida, prejuízo permanente de função ou estrutura do corpo, ou necessidade de intervenção para evitar esse prejuízo.</td></tr><tr><td class="f">OCP</td><td>Organismo de certificação de produto acreditado pelo Inmetro.</td></tr></table></section><section id="revisar"><div class="kk">Revisar</div><h2>Antes do Dia 2</h2><p>Responda sem consultar e só depois confira.</p><div class="q"><div class="p">1. O que a IEC 62304 regula?</div><textarea style="min-height:64px" data-k="rev1" data-label="Revisão 1 - O que a IEC 62304 regula?" placeholder="Sua resposta"></textarea><div class="saved" data-for="rev1"></div><div class="row"><button class="btn" data-reveal="rev1" disabled>Conferir com a referência</button></div><div class="ref" id="ref_rev1"><b>Resposta.</b> Processos, atividades e tarefas do ciclo de vida do software de dispositivo médico; não o funcionamento do software.</div></div><div class="q"><div class="p">2. Quais são os cinco processos?</div><textarea style="min-height:64px" data-k="rev2" data-label="Revisão 2 - Quais são os cinco processos?" placeholder="Sua resposta"></textarea><div class="saved" data-for="rev2"></div><div class="row"><button class="btn" data-reveal="rev2" disabled>Conferir com a referência</button></div><div class="ref" id="ref_rev2"><b>Resposta.</b> Desenvolvimento, manutenção, gerenciamento de risco de software, gerenciamento de configuração e resolução de problemas.</div></div><div class="q"><div class="p">3. Por que a ISO 14971 é obrigatória para quem segue a 62304?</div><textarea style="min-height:64px" data-k="rev3" data-label="Revisão 3 - Por que a ISO 14971 é obrigatória para quem segue a 62304?" placeholder="Sua resposta"></textarea><div class="saved" data-for="rev3"></div><div class="row"><button class="btn" data-reveal="rev3" disabled>Conferir com a referência</button></div><div class="ref" id="ref_rev3"><b>Resposta.</b> Porque é a única referência normativa da 62304, e a 4.2 manda aplicar o seu processo.</div></div><div class="q"><div class="p">4. Qual probabilidade de falha se usa para classificar o software?</div><textarea style="min-height:64px" data-k="rev4" data-label="Revisão 4 - Qual probabilidade de falha se usa para classificar o software?" placeholder="Sua resposta"></textarea><div class="saved" data-for="rev4"></div><div class="row"><button class="btn" data-reveal="rev4" disabled>Conferir com a referência</button></div><div class="ref" id="ref_rev4"><b>Resposta.</b> 100%.</div></div><div class="q"><div class="p">5. O que vale enquanto a classe não foi atribuída?</div><textarea style="min-height:64px" data-k="rev5" data-label="Revisão 5 - O que vale enquanto a classe não foi atribuída?" placeholder="Sua resposta"></textarea><div class="saved" data-for="rev5"></div><div class="row"><button class="btn" data-reveal="rev5" disabled>Conferir com a referência</button></div><div class="ref" id="ref_rev5"><b>Resposta.</b> Classe C.</div></div><div class="row" style="margin-top:14px"><button class="btn pri" id="exp">Baixar minhas anotações</button></div></section></div></main>
<footer><div class="wrap"><img alt="HSC Global" src="https://hscglobalgroup.com/assets/images/novo-logo-branco.svg"><span>Uso exclusivo HSC Global Group. Reprodução proibida. Direitos reservados, registro INPI. Casos fictícios.</span></div></footer>
<script>(function(){
const K="hsc:HSC-62304-D01:apostila:";
const g=k=>{try{return localStorage.getItem(K+k)||''}catch(e){return ''}};
const s=(k,v)=>{try{localStorage.setItem(K+k,v);return true}catch(e){return false}};
window.__hscG=g;window.__hscS=s;
document.querySelectorAll('textarea[data-k]').forEach(t=>{t.value=g(t.dataset.k);let tm;const upd=()=>{const b=document.querySelector('[data-reveal="'+t.dataset.k+'"]');if(b)b.disabled=!t.value.trim()};upd();
t.addEventListener('input',()=>{upd();clearTimeout(tm);tm=setTimeout(()=>{const ok=s(t.dataset.k,t.value);const sv=document.querySelector('.saved[data-for="'+t.dataset.k+'"]');if(sv)sv.textContent=ok?'Salvo neste navegador':'Não foi possível salvar neste navegador';prog()},400)})});
document.querySelectorAll('[data-reveal]').forEach(b=>b.addEventListener('click',()=>{const r=document.getElementById('ref_'+b.dataset.reveal);r.classList.toggle('show');b.textContent=r.classList.contains('show')?'Ocultar referência':'Conferir com a referência'}));
function prog(){const ts=[...document.querySelectorAll('textarea[data-k]')];const f=ts.filter(t=>t.value.trim()).length;const p=document.getElementById('progTxt');if(p){p.textContent=f+' de '+ts.length+' campos preenchidos';document.getElementById('progBar').style.width=(ts.length?f/ts.length*100:0)+'%'}}prog();
const ex=document.getElementById('exp');if(ex)ex.addEventListener('click',()=>{const out=["Minhas anotações - Apostila - IEC 62304 - Dia 1",''];document.querySelectorAll('textarea[data-k]').forEach(t=>{if(t.value.trim()){out.push('['+t.dataset.label+']');out.push(t.value.trim());out.push('')}});
const b=new Blob([out.join('\n')],{type:'text/plain;charset=utf-8'});const a=document.createElement('a');a.href=URL.createObjectURL(b);a.download="Minhas_anotacoes_IEC62304_Dia_1.txt";document.body.appendChild(a);a.click();setTimeout(()=>{URL.revokeObjectURL(a.href);a.remove()},500)});
const links=[...document.querySelectorAll('nav.toc a')];function on(){const y=scrollY+90;let c=links[0];links.forEach(a=>{const el=document.querySelector(a.getAttribute('href'));if(el&&el.offsetTop<=y)c=a});links.forEach(a=>a.classList.toggle('on',a===c))}addEventListener('scroll',on,{passive:true});on();
function fit(){try{if(frameElement)frameElement.style.height=(document.documentElement.scrollHeight+4)+'px'}catch(e){}}if(window.ResizeObserver)new ResizeObserver(fit).observe(document.body);addEventListener('load',fit);setInterval(fit,1500);
})();</script></body></html><script src="https://cdnjs.cloudflare.com/ajax/libs/iframe-resizer/4.2.11/iframeResizer.contentWindow.min.js"></script>
